   N2 , \field Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.33
   N3 , \field Medium Speed Supply Air Flow Ratio
        \note Medium Speed Supply Air Flow Ratio should be greater
        \note than Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.66
   N4 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \autosizable
        \units m3/s
   A4 , \field Outdoor Air Schedule Name
        \note Value of schedule multiplies maximum outdoor air flow rate
        \type object-list
        \object-list ScheduleNames
   A5 , \field Air Inlet Node Name
        \required-field
        \type node
   A6 , \field Air Outlet Node Name
        \required-field
        \type node
   A7,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one type OutdoorAir:Mixer object is available.
        \note This field should be left blank if the FanCoil is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A8 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the FanCoil is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A9 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \note Fan type must be according to capacity control method (see I/O)
        \note For ConstantFanVariableFlow a Fan:OnOff or Fan:ConstantVolume is valid.
        \note For CyclingFan a Fan:OnOff is valid.
        \note For VariableFanVariableFlow or VariableFanConstantFlow a Fan:VariableVolume is valid.
        \note For ASHRAE90.1 a Fan:OnOff or Fan:VariableVolume is valid.
        \note The fan's inlet node should be the same as the outdoor air mixer's mixed air node.
   A10, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:Water
        \key Coil:Cooling:Water:DetailedGeometry
        \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWater
   N5 , \field Maximum Cold Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N6 , \field Minimum Cold Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N7 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
   A14, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWater
        \object-list HeatingCoilsElectric
   N8 , \field Maximum Hot Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N9 , \field Minimum Hot Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N10, \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16, \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName
   A17, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
        \note This input field is currently used with MultiStageFan capacity control method
   N11, \field Minimum Supply Air Temperature in Cooling Mode
        \note For Capacity Control Method = ASHRAE90VariableFan, enter the minimum air temperature in cooling mode.
        \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
        \type real
        \minimum 0.0
        \autosizable
        \default autosize
   N12; \field Maximum Supply Air Temperature in Heating Mode
        \note For Capacity Control Method = ASHRAE90VariableFan, enter the maximum air temperature in heating mode.
        \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
        \type real
        \minimum 0.0
        \autosizable
        \default autosize

ZoneHVAC:WindowAirConditioner,
        \memo Window air conditioner. Forced-convection cooling-only unit with supply fan, direct
        \memo expansion (DX) cooling coil, and fixed-position outdoor air mixer.
        \min-fields 15
   A1,  \field Name
        \required-field
        \type alpha
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   N2 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \note Fan type Fan:ConstantVolume is used with continuous fan
        \note and fan type Fan:OnOff is used with cycling Fan.
        \type object-list
        \object-list FansCVandOnOff
   A9,  \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
   A10, \field DX Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
   A11, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A12, \field Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
   N3 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A14; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalAirConditioner,
        \memo Packaged terminal air conditioner (PTAC).  Forced-convection heating-cooling unit
        \memo with supply fan, direct expansion (DX) cooling coil, heating coil (gas, electric, hot
        \memo water, or steam) and fixed-position outdoor air mixer.
        \min-fields 18
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
        \note Unique name for this packaged terminal air conditioner object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTAC must be a zone air exhaust Node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTAC must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the PTAC is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the PTAC is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the supply air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the outdoor air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Needs to match in the fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Select the type of heating coil.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the heating coil object.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Select the type of Cooling Coil.
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match a DX cooling coil object.
   A13, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A14, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalHeatPump,
        \memo Packaged terminal heat pump (PTHP). Forced-convection heating-cooling unit with
        \memo supply fan, direct expansion (DX) cooling coil, DX heating coil (air-to-air heat
        \memo pump), supplemental heating coil (gas, electric, hot water, or steam), and
        \memo fixed-position outdoor air mixer.
        \min-fields 27
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
        \note Unique name for this packaged terminal heat pump object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTHP must be a zone air exhaust node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTHP must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the PTHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the PTHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with fan operating mode is continuous.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Needs to match a fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \note Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
        \note Needs to match in the DX Heating Coil object.
   N7 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Heating convergence tolerance as a fraction of Heating load to be met.
   N8 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \minimum -20.0
        \default -8.0
        \units C
        \note Needs to match the corresponding minimum outdoor temperature defined
        \note in the DX Heating Coil object.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match in the DX Cooling Coil object.
   N9 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Cooling convergence tolerance as a fraction of the Cooling load to be met.
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coil.
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object.
   N10, \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
        \note Supply air temperature from the supplemental heater will not exceed this value.
   N11, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
        \note Supplemental heater will not operate when outdoor temperature exceeds this value.
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A18; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:WaterToAirHeatPump,
        \memo Water-to-air heat pump. Forced-convection heating-cooling unit with supply fan,
        \memo water-to-air cooling and heating coils, supplemental heating coil (gas, electric, hot
        \memo water, or steam), and fixed-position outdoor air mixer.
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the WSHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6,  \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the WSHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the WSHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the WSHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \note  Only works with On/Off Fan
   A8,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \note Needs to match Fan:OnOff object
   A9,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A10, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N7,  \field Maximum Cycling Rate
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
        \note The maximum on-off cycling rate for the compressor
        \note Suggested value is 2.5 for a typical heat pump
   N8,  \field Heat Pump Time Constant
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60.0
        \note Time constant for the cooling coil's capacity to reach steady state after startup
        \note Suggested value is 60 for a typical heat pump
   N9,  \field Fraction of On-Cycle Power Use
        \minimum 0.0
        \maximum 0.05
        \default 0.01
        \note The fraction of on-cycle power use to adjust the part load fraction based on
        \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
        \note Suggested value is 0.01 for a typical heat pump
   N10, \field Heat Pump Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N11, \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N12, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A15, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A16, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A17, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A18, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A19, \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
   A20; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:Dehumidifier:DX,
        \memo This object calculates the performance of zone (room) air dehumidifiers.
        \memo Meant to model conventional direct expansion (DX) cooling-based room air
        \memo dehumidifiers (reject 100% of condenser heat to the zone air), but this
        \memo object might be able to be used to model other room air dehumidifier types.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \note Unique name for this direct expansion (DX) zone dehumidifier object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
        \note Schedule values >0.0 (usually 1.0) indicate that the dehumidifier is available to operate.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the dehumidifier must be a zone air exhaust node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the dehumidifier must be a zone air inlet node.
   N1,  \field Rated Water Removal
        \required-field
        \type real
        \units L/day
        \minimum> 0.0
        \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
   N2,  \field Rated Energy Factor
        \required-field
        \type real
        \units L/kWh
        \minimum> 0.0
        \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
   N3,  \field Rated Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
   A5,  \field Water Removal Curve Name
        \required-field
        \type object-list
        \object-list BiquadraticCurves
        \object-list BiVariateTables
        \note Name of a curve that describes the water removal rate (normalized to rated conditions)
        \note as a function of the dry-bulb temperature and relative humidity of the air
        \note entering the dehumidifier.
        \note Curve output = (actual water removal/rated water removal) = a + b*T + c*T**2 + d*RH +
        \note                                                             e*RH**2 + f*T*RH
        \note T = inlet air dry-bulb temperature (C)
        \note RH = inlet air RH (%)
   A6,  \field Energy Factor Curve Name
        \required-field
        \type object-list
        \object-list BiquadraticCurves
        \object-list BiVariateTables
        \note Name of a curve that describes the energy factor (normalized to rated conditions)
        \note as a function of the dry-bulb temperature and relative humidity of the air
        \note entering the dehumidifier.
        \note Curve output = (actual energy factor/rated energy factor) = a + b*T + c*T**2 + d*RH +
        \note                                                             e*RH**2 + f*T*RH
        \note T = inlet air dry-bulb temperature (C)
        \note RH = inlet air RH (%)
   A7,  \field Part Load Fraction Correlation Curve Name
        \required-field
        \type object-list
        \object-list QuadraticCubicCurves
        \object-list UniVariateTables
        \note Name of a curve that describes the part load fraction (PLF) of the system as
        \note a function of the part load ratio. Used to calculate dehumidifier run time fraction
        \note and electric power.
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (dehumidification load/steady state water removal capacity)
   N4,  \field Minimum Dry-Bulb Temperature for Dehumidifier Operation
        \type real
        \units C
        \default 10.0
        \note Dehumidifier shut off if inlet air (zone) temperature is below this value.
        \note This value must be less than the Maximum Dry-Bulb Temperature for Dehumidifier Operation.
   N5,  \field Maximum Dry-Bulb Temperature for Dehumidifier Operation
        \type real
        \units C
        \default 35.0
        \note Dehumidifier shut off if inlet air (zone) temperature is above this value.
        \note This value must be greater than the Minimum Dry-Bulb Temperature for Dehumidifier Operation.
   N6,  \field Off-Cycle Parasitic Electric Load
        \type real
        \units W
        \minimum 0.0
        \default 0.0
        \note Parasitic electric power consumed when the dehumidifier is available to operate, but
        \note does not operate (i.e., no high humidity load to be met).
        \note Off cycle parasitic power is 0 when the availability schedule is 0.
        \note This electric load is considered as a heat gain to the zone air.
   A8;  \field Condensate Collection Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
        \note Name of storage tank used to collect water removed by the dehumidifier.

ZoneHVAC:EnergyRecoveryVentilator,
        \memo This compound component models a stand-alone energy recovery ventilator (ERV)
        \memo that conditions outdoor ventilation air and supplies that air directly to a zone.
        \memo The ERV unit is modeled as a collection of components: air-to-air heat exchanger,
        \memo supply air fan, exhaust air fan and an optional controller to avoid overheating
        \memo of the supply air (economizer or free cooling operation).
        \min-fields 7
  A1,  \field Name
        \required-field
        \type alpha
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3 ,  \field Heat Exchanger Name
        \required-field
        \note Heat exchanger type must be HeatExchanger:AirToAir:SensibleAndLatent
        \type object-list
        \object-list HXAirToAirSensibleAndLatentNames
  N1 ,  \field Supply Air Flow Rate
        \required-field
        \autosizable
        \type real
        \minimum> 0.0
        \units m3/s
        \note This flow rate must match the supply fan's air flow rate.
  N2 ,  \field Exhaust Air Flow Rate
        \required-field
        \autosizable
        \type real
        \minimum> 0.0
        \units m3/s
        \note This flow rate must match the supply fan air flow rate.
  A4 ,  \field Supply Air Fan Name
        \required-field
        \note Fan type must be Fan:OnOff
        \type object-list
        \object-list FansOnOff
  A5 ,  \field Exhaust Air Fan Name
        \required-field
        \note Fan type must be Fan:OnOff
        \type object-list
        \object-list FansOnOff
  A6 ,  \field Controller Name
        \note Enter the name of a ZoneHVAC:EnergyRecoveryVentilator:Controller object.
        \type object-list
        \object-list ControllerStandAloneEnergyRecoveryVentilator
  N3 ,  \field Ventilation Rate per Unit Floor Area
        \type real
        \units m3/s-m2
        \minimum 0.0
        \note 0.000508 m3/s-m2 corresponds to 0.1 ft3/min-ft2
        \note Used only when supply and exhaust air flow rates are autosized.
  N4 ,  \field Ventilation Rate per Occupant
        \type real
        \units m3/s-person
        \minimum 0.0
        \note 0.00236 m3/s-person corresponds to 5 ft3/min-person
        \note Used only when supply and exhaust air flow rates are autosized.
  A7;   \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists

ZoneHVAC:EnergyRecoveryVentilator:Controller,
       \memo This controller is used exclusively by the ZoneHVAC:EnergyRecoveryVentilator object
       \memo to allow economizer (free cooling) operation when possible.
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControllerStandAloneEnergyRecoveryVentilator
  N1 , \field Temperature High Limit
       \type real
       \units C
       \note Enter the maximum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N2 , \field Temperature Low Limit
       \type real
       \units C
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N3 , \field Enthalpy High Limit
       \type real
       \units J/kg
       \note Enter the maximum outdoor enthalpy limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N4 , \field Dewpoint Temperature Limit
       \type real
       \units C
       \note Enter the maximum outdoor dew point temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  A2 , \field Electronic Enthalpy Limit Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for economizer operation.
       \note No input or blank input means this limit is not operative
  A3 , \field Exhaust Air Temperature Limit
       \type choice
       \key ExhaustAirTemperatureLimit
       \key NoExhaustAirTemperatureLimit
       \default NoExhaustAirTemperatureLimit
  A4 , \field Exhaust Air Enthalpy Limit
       \type choice
       \key ExhaustAirEnthalpyLimit
       \key NoExhaustAirEnthalpyLimit
       \default NoExhaustAirEnthalpyLimit
  A5 , \field Time of Day Economizer Flow Control Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 indicate economizer operation is active. This
       \note schedule may be used with or without the High Humidity Control option.
       \note When used together, high humidity control has priority over economizer control.
  A6 , \field High Humidity Control Flag
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes to modify air flow rates based on a zone humidistat.
       \note Select No to disable this feature.
  A7 , \field Humidistat Control Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the humidistat is located.
  N5 , \field High Humidity Outdoor Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \note Enter the ratio of supply (outdoor) air to the maximum supply air flow rate when modified
       \note air flow rates are active based on high indoor humidity.
  A8 ; \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If NO is selected, the air flow rate is modified any time indoor relative
       \note humidity is above humidistat setpoint. If YES is selected, outdoor air flow
       \note rate is modified any time indoor relative humidity is above the humidistat
       \note setpoint AND the outdoor humidity ratio is less than the indoor humidity ratio.

ZoneHVAC:UnitVentilator,
        \memo Unit ventilator. Forced-convection ventilation unit with supply fan (constant-volume
        \memo or variable-volume), optional chilled water cooling coil, optional heating coil
        \memo (gas, electric, hot water, or steam) and controllable outdoor air mixer.
        \min-fields 16
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A3 , \field Outdoor Air Control Type
        \required-field
        \type choice
        \key FixedAmount
        \key VariablePercent
        \key FixedTemperature
   N2 , \field Minimum Outdoor Air Flow Rate
        \required-field
        \units m3/s
        \autosizable
        \minimum 0.0
   A4 , \field Minimum Outdoor Air Schedule Name
        \required-field
        \type object-list
        \object-list ScheduleNames
        \note schedule values multiply the minimum outdoor air flow rate
   N3 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \units m3/s
        \minimum 0
        \autosizable
   A5 , \field Maximum Outdoor Air Fraction or Temperature Schedule Name
        \note that this depends on the control type as to whether it is a fraction or temperature
        \required-field
        \type object-list
        \object-list ScheduleNames
   A6 , \field Air Inlet Node Name
        \required-field
        \type node
   A7 , \field Air Outlet Node Name
        \required-field
        \type node
   A8,  \field Outdoor Air Node Name
        \required-field
        \type node
   A9,  \field Exhaust Air Node Name
        \required-field
        \type node
   A10, \field Mixed Air Node Name
        \required-field
        \type node
        \note inlet to coils
   A11, \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff and
        \note Fan:VariableVolume
   A12, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandVAV
   A13, \field Coil Option
        \required-field
        \type choice
        \key None
        \key Heating
        \key Cooling
        \key HeatingAndCooling
   A14, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule
        \note name values of 0 denote cycling fan operation (fan cycles with
        \note cooling/heating coil). Schedule values greater than 0 denote
        \note constant fan operation (fan runs continually regardless of coil
        \note operation). The fan operating mode defaults to cycling fan operation
        \note if this input field is left blank.
   A15, \field Heating Coil Object Type
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
        \key Coil:Heating:Fuel
        \key Coil:Heating:Steam
   A16, \field Heating Coil Name
        \type object-list
        \object-list HeatingCoilName
   N4 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A17, \field Cooling Coil Object Type
        \type choice
        \key Coil:Cooling:Water
        \key Coil:Cooling:Water:DetailedGeometry
        \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A18, \field Cooling Coil Name
        \type object-list
        \object-list CoolingCoilsWater
   N5 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A19, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A20; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:UnitHeater,
        \memo Unit heater. Forced-convection heating-only unit with supply fan, heating coil
        \memo (gas, electric, hot water, or steam) and fixed-position outdoor air mixer.
        \min-fields 11
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Air Inlet Node Name
        \type node
   A4 , \field Air Outlet Node Name
        \type node
   A5 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff and
        \note Fan:VariableVolume
   A6 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A7 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
        \key Coil:Heating:Fuel
        \key Coil:Heating:Steam
   A8 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A9 , \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule
        \note name values of 0 denote cycling fan operation (fan cycles with the
        \note heating coil). Schedule values greater than 0 denote constant fan
        \note operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this
        \note input field is left blank.
   A10, \field Supply Air Fan Operation During No Heating
        \required-field
        \type choice
        \key Yes
        \key No
        \note This choice field allows the user to define how the unit heater will operate
        \note under "no heating load" or cooling conditions. If the "No" is selected, then
        \note the fan will not run unless there is a heating load. If the fan does not run,
        \note this effectively shuts the unit heater system off when there is no heating load.
        \note If the "Yes" is selected, the unit heater is available and has a ConstantVolume
        \note fan, or has an OnOff fan with "Supply Air Fan Operating Mode Schedule" value
        \note greater than zero, then the fan will always run regardless of the zone load.
   N2 , \field Maximum Hot Water or Steam Flow Rate
        \note Not used when heating coil is gas or electric
        \units m3/s
        \minimum> 0
        \autosizable
        \ip-units gal/min
   N3 , \field Minimum Hot Water or Steam Flow Rate
        \note Not used when heating coil is gas or electric
        \units m3/s
        \minimum 0
        \default 0
        \ip-units gal/min
   N4 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A11, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A12; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:EvaporativeCoolerUnit,
        \memo Zone evaporative cooler. Forced-convection cooling-only unit with supply fan,
        \memo 100% outdoor air supply.  Optional relief exhaust node
        \min-fields 15
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A4 , \field Outdoor Air Inlet Node Name
        \required-field
        \type node
        \note this is an outdoor air node
   A5 , \field Cooler Outlet Node Name
        \required-field
        \type node
        \note this is a zone inlet node
   A6 , \field Zone Relief Air Node Name
        \type node
        \note this is a zone exhaust node, optional if flow is being balanced elsewhere
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:ConstantVolume
        \key Fan:OnOff
        \key Fan:VariableVolume
        \key Fan:ComponentModel
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list Fans
   N1 , \field Design Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A9 , \field Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
   A10, \field Cooler Unit Control Method
        \required-field
        \type choice
        \key ZoneTemperatureDeadbandOnOffCycling
        \key ZoneCoolingLoadOnOffCycling
        \key ZoneCoolingLoadVariableSpeedFan
   N2 , \field Throttling Range Temperature Difference
        \note used for ZoneTemperatureDeadbandOnOffCycling hystersis range for thermostatic control
        \type real
        \units deltaC
        \default 1.0
        \minimum> 0.0
   N3 , \field Cooling Load Control Threshold Heat Transfer Rate
        \type real
        \units W
        \default 100.0
        \note Sign convention is that positive values indicate a cooling load
        \minimum> 0.0
   A11, \field First Evaporative Cooler Object Type
        \required-field
        \type choice
        \key EvaporativeCooler:Direct:CelDekPad
        \key EvaporativeCooler:Direct:ResearchSpecial
        \key EvaporativeCooler:Indirect:CelDekPad
        \key EvaporativeCooler:Indirect:WetCoil
        \key EvaporativeCooler:Indirect:ResearchSpecial
   A12, \field First Evaporative Cooler Object Name
        \required-field
        \type object-list
        \object-list EvapCoolerNames
   A13, \field Second Evaporative Cooler Object Type
        \note optional, used for direct/indirect configurations
        \note second cooler must be immediately downstream of first cooler, if present
        \type choice
        \key EvaporativeCooler:Direct:CelDekPad
        \key EvaporativeCooler:Direct:ResearchSpecial
        \key EvaporativeCooler:Indirect:CelDekPad
        \key EvaporativeCooler:Indirect:WetCoil
        \key EvaporativeCooler:Indirect:ResearchSpecial
   A14, \field Second Evaporative Cooler Name
        \note optional, used for direct/indirect configurations
        \type object-list
        \object-list EvapCoolerNames
   A15; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:OutdoorAirUnit,
       \memo The zone outdoor air unit models a single-zone dedicated outdoor air system (DOAS).
       \memo Forced-convection 100% outdoor air unit with supply fan and optional equipment
       \memo including exhaust fan, heating coil, cooling coil, and heat recovery.
       \min-fields 18
   A1, \field Name
       \required-field
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Zone Name
       \required-field
       \note (name of zone system is serving)
       \type object-list
       \object-list ZoneNames
   N1, \field Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0
       \autosizable
   A4, \field Outdoor Air Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
   A5, \field Supply Fan Name
       \required-field
       \note Allowable fan types are Fan:ConstantVolume and
       \note Fan:VariableVolume
       \type object-list
       \object-list FansCVandVAV
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
   A7, \field Exhaust Fan Name
       \note Allowable fan types are Fan:ConstantVolume and
       \note Fan:VariableVolume
       \type object-list
       \object-list FansCVandVAV
   N2, \field Exhaust Air Flow Rate
       \units m3/s
       \autosizable
   A8, \field Exhaust Air Schedule Name
       \type object-list
       \object-list ScheduleNames
   A9, \field Unit Control Type
       \type choice
       \key NeutralControl
       \key TemperatureControl
       \default NeutralControl
   A10, \field High Air Control Temperature Schedule Name
       \note Air and control temperatures for cooling. If outdoor air temperature
       \note is above the high air control temperature, then the zone inlet air temperature
       \note is set to the high air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
   A11, \field Low Air Control Temperature Schedule Name
       \note Air and control temperatures for Heating. If outdoor air temperature
       \note is below the low air control temperature, then the zone inlet air temperature
       \note is set to the low air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
  A12, \field Outdoor Air Node Name
       \required-field
       \type node
  A13, \field AirOutlet Node Name
       \required-field
       \type node
  A14, \field AirInlet Node Name
       \type node
       \note air leaves zone
  A15, \field Supply FanOutlet Node Name
       \type node
       \required-field
  A16, \field Outdoor Air Unit List Name
       \note Enter the name of an ZoneHVAC:OutdoorAirUnit:EquipmentList object.
       \required-field
       \type object-list
       \object-list OutdoorAirUnitEquipmentLists
  A17; \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists

ZoneHVAC:OutdoorAirUnit:EquipmentList,
       \memo Equipment list for components in a ZoneHVAC:OutdoorAirUnit. Components are simulated
       \memo sequentially in the order given in the equipment list.
  A1 , \field Name
       \required-field
       \type alpha
       \reference OutdoorAirUnitEquipmentLists
  A2 , \field Component 1 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A3 , \field Component 1 Name
  A4 , \field Component 2 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A5 , \field Component 2 Name
  A6 , \field Component 3 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A7 , \field Component 3 Name
  A8 , \field Component 4 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A9 , \field Component 4 Name
  A10 , \field Component 5 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A11 , \field Component 5 Name
  A12 , \field Component 6 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A13 , \field Component 6 Name
  A14 , \field Component 7 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A15, \field Component 7 Name
  A16 , \field Component 8 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
  A17; \field Component 8 Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
        \memo Zone terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
        \memo (air-to-air heat pump). The VRF terminal units are served by an
        \memo AirConditioner:VariableRefrigerantFlow system.
        \min-fields 19
  A1 ,  \field Zone Terminal Unit Name
        \required-field
        \type alpha
        \reference ZoneTerminalUnitNames
        \reference DOAToZonalUnit
  A2 ,  \field Terminal Unit Availability Schedule
        \type object-list
        \object-list ScheduleNames
        \note The unit is available the entire simulation if this field is left blank
        \note Schedule values of 0 denote the unit is off.
  A3 ,  \field Terminal Unit Air Inlet Node Name
        \required-field
        \type node
        \note the inlet node to the terminal unit
  A4 ,  \field Terminal Unit Air Outlet Node Name
        \required-field
        \type node
        \note the outlet node of the terminal unit
  N1 ,  \field Cooling Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
  N2 ,  \field No Cooling Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
  N3 ,  \field Heating Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
  N4 ,  \field No Heating Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
  N5 ,  \field Cooling Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
  N6 ,  \field Heating Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
  N7 ,  \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
  A5 ,  \field Supply Air Fan Operating Mode Schedule Name
        \required-field
        \type object-list
        \object-list ScheduleNames
  A6 ,  \field Supply Air Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
        \note Select fan placement as either blow through or draw through.
  A7 ,  \field Supply Air Fan Object Type
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \note Supply Air Fan Object Type must be
        \note Fan:OnOff or Fan:ConstantVolume
        \note if AirConditioner:VariableRefrigerantFlow
        \note is used to model VRF outdoor unit
        \note Supply Air Fan Object Type must be Fan:VariableVolume if
        \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \default Fan:ConstantVolume
  A8 ,  \field Supply Air Fan Object Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
  A9 ,  \field Outside Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one type OutdoorAir:Mixer object is available.
        \note If this field is blank, and outside air mixer is not used.
        \note This field should be left blank if the VRF terminal unit is connected to
        \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
  A10,  \field Outside Air Mixer Object Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the VRF terminal unit is connected to
        \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
  A11,  \field Cooling Coil Object Type
        \type choice
        \key Coil:Cooling:DX:VariableRefrigerantFlow
        \key Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
        \note if AirConditioner:VariableRefrigerantFlow is used
        \note to model VRF outdoor unit
        \note Cooling Coil Type must be
        \note Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \note This field may be left blank if heating-only mode is used
  A12,  \field Cooling Coil Object Name
        \type object-list
        \object-list CoolingCoilsDXVarRefrigFlow
        \object-list CoolingCoilsDXVarRefrigFlowFluidTemperatureControl
        \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
        \note This field may be left blank if heating-only mode is used
  A13,  \field Heating Coil Object Type
        \type choice
        \key Coil:Heating:DX:VariableRefrigerantFlow
        \key Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
        \note if AirConditioner:VariableRefrigerantFlow is used
        \note to model VRF outdoor unit
        \note Heating Coil Type must be
        \note Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \note This field may be left blank if cooling-only mode is used
  A14,  \field Heating Coil Object Name
        \type object-list
        \object-list HeatingCoilsDXVarRefrigFlow
        \object-list HeatingCoilsDXVarRefrigFlowFluidTemperatureControl
        \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
        \note This field may be left blank if cooling-only mode is used
  N8 ,  \field Zone Terminal Unit On Parasitic Electric Energy Use
        \type real
        \units W
        \minimum 0
        \default 0
  N9 ,  \field Zone Terminal Unit Off Parasitic Electric Energy Use
        \type real
        \units W
        \minimum 0
        \default 0
  N10, \field Rated Heating Capacity Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
       \note If this terminal unit's heating coil is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio.
       \note This input applies to the terminal unit heating coil and overrides the sizing
       \note ratio entered in the AirConditioner:VariableRefrigerantFlow object.
  A15, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A16; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

\group Zone HVAC Radiative/Convective Units

ZoneHVAC:Baseboard:RadiantConvective:Water,
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \min-fields 12
  A1,  \field Name
       \required-field
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Inlet Node Name
       \required-field
       \type node
  A4,  \field Outlet Node Name
       \required-field
       \type node
  N1,  \field Rated Average Water Temperature
       \note Rated average water temperature is the average of the inlet and outlet water temperatures
       \note at rated conditions.
       \type real
       \maximum 150.0
       \minimum 20.0
       \units C
       \default 87.78
  N2,  \field Rated Water Mass Flow Rate
       \note Standard is I=B=R Rating document where all baseboards are rated at either 0.063 kg/s (1 gpm)
       \note or 0.252 kg/s (4 gpm).  It is recommended that users find data for the baseboard heater that
       \note corresponds to performance at 0.063 kg/s unless the flow rate is expected to be above 0.252 kg/s.
       \note If the flow rate is expected to be above 0.252 kg/s, this field should be 0.252 kg/s.
       \type real
       \maximum 10.0
       \minimum> 0.0
       \units Kg/s
       \default 0.063
  A5,  \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N3 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity. This input field is rated heating capacity. Users must multiply the
       \note actual finned length published in the literature to determine the rated capacity. Rated
       \note Capacity is for an inlet air dry-bulb temperature of 18.0C, the Rated Water Mass Flow Rate
       \note of 0.063kg/s or 0.252kg/s, and the Rated Average Water Temperature between 32.2C and 115.6C.
  N4 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area.Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N5 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N6,  \field Maximum Water Flow Rate
       \required-field
       \autosizable
       \type real
       \units m3/s
       \ip-units gal/min
  N7,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N8,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N9,  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A6,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N107, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N108, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N109; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Steam,
       \min-fields 11
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
  A1,  \field Name
       \required-field
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Inlet Node Name
       \required-field
       \type node
  A4,  \field Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity.Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area.Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N3 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4,  \field Degree of SubCooling
       \type real
       \minimum 1.0
       \default 5.0
       \units deltaC
  N5,  \field Maximum Steam Flow Rate
       \required-field
       \type real
       \autosizable
       \minimum> 0.0
       \units m3/s
  N6,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N7,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N8,  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A6,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N9,  \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N107, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N108; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Electric,
       \min-fields 8
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity.Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area.Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N3 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 , \field Efficiency
       \maximum 1.0
       \minimum> 0.0
       \default 1.0
  N5,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N6,  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A4,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N7,  \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A5,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N8,  \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A6,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N9,  \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A10,  \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:CoolingPanel:RadiantConvective:Water,
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \min-fields 18
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  N1 , \field Rated Inlet Water Temperature
       \type real
       \units C
       \default 5.0
  N2 , \field Rated Inlet Space Temperature
       \type real
       \units C
       \default 24.0
  N3 , \field Rated Water Mass Flow Rate
       \type real
       \minimum> 0.0
       \units kg/s
       \default 0.063
  A5 , \field Cooling Design Capacity Method
       \type choice
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
       \default CoolingDesignCapacity
       \note Enter the method used to determine the cooling design capacity for scalable sizing.
       \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
       \note from user specified cooling capacity per floor area and total floor area of cooled zone
       \note served by the hydrolic unit. FractionOfAutosizedCoolingCapacity => is selected when the
       \note design cooling capacity is determined from a user specified fraction and the auto-sized
       \note design cooling capacity of the system.
  N4 , \field Cooling Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Enter the design cooling capacity. Required field when the cooling design capacity method
       \note CoolingDesignCapacity.
  N5 , \field Cooling Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
       \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
  N6, \field Fraction of Autosized Cooling Design Capacity
       \type real
       \minimum 0.0
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
  N7 , \field Maximum Chilled Water Flow Rate
       \required-field
       \autosizable
       \type real
       \units m3/s
  A6 , \field Control Type
       \note Temperature on which unit is controlled
       \type choice
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \default MeanAirTemperature
  N8 , \field Cooling Control Throttling Range
       \units deltaC
       \minimum 0.5
       \default 0.5
  A7 , \field Cooling Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Condensation Control Type
       \type choice
       \key Off
       \key SimpleOff
       \key VariableOff
       \default SimpleOff
  N9 , \field Condensation Control Dewpoint Offset
       \units C
       \default 1.0
  N10, \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N11, \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A9 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N107, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N108, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A106, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N109, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A107, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N110, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A108, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N111; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:Convective:Water,
       \memo Hot water baseboard heater, convection-only. Natural convection hydronic heating unit.
       \min-fields 10
  A1 , \field Name
        \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Inlet Node Name
       \required-field
       \type node
  A4 , \field Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity.Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area.Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N3 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 , \field U-Factor Times Area Value
       \required-field
       \autosizable
       \units W/K
  N5 , \field Maximum Water Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \ip-units gal/min
  N6 ; \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

ZoneHVAC:Baseboard:Convective:Electric,
       \memo Electric baseboard heater, convection-only. Natural convection electric heating unit.
       \min-fields 7
  A1 , \field Name
        \required-field
  A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3 ,  \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 ,  \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity.Required field when the heating design capacity method
        \note HeatingDesignCapacity.
  N2 ,  \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area.Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
  N3 ,  \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 ;  \field Efficiency
        \maximum 1.0
        \minimum 0.0
        \default 1.0

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
        \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
        \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
        \memo flow to the unit.
   \min-fields 29
   A1 , \field Name
       \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
   A4 , \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
   N1 , \field Hydronic Tubing Inside Diameter
        \units m
        \minimum> 0
        \default 0.013
        \ip-units in
   N2 , \field Hydronic Tubing Length
        \note (total length of pipe embedded in surface)
        \units m
        \minimum> 0
        \autosizable
        \default autosize
   A5 , \field Temperature Control Type
        \note (Temperature on which unit is controlled)
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \default MeanAirTemperature
   A6 , \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
   N3 , \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity.Required field when the heating design capacity method
        \note HeatingDesignCapacity.
   N4 , \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area.Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
   N5 , \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
   N6 , \field Maximum Hot Water Flow
        \units m3/s
        \minimum 0
        \autosizable
        \ip-units gal/min
   A7 , \field Heating Water Inlet Node Name
        \type node
   A8 , \field Heating Water Outlet Node Name
        \type node
   N7 , \field Heating Control Throttling Range
        \units deltaC
        \minimum 0.5
        \default 0.5
   A9 , \field Heating Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
  A10,  \field Cooling Design Capacity Method
        \type choice
        \key None
        \key CoolingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedCoolingCapacity
        \default CoolingDesignCapacity
        \note Enter the method used to determine the cooling design capacity for scalable sizing.
        \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
        \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
        \note from user specified cooling capacity per floor area and total floor area of cooled zone
        \note served by the hydrolic unit. FractionOfAutosizedCoolingCapacity => is selected when the
        \note design cooling capacity is determined from a user specified fraction and the auto-sized
        \note design cooling capacity of the system.
   N8 , \field Cooling Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \note Enter the design cooling capacity. Required field when the cooling design capacity method
        \note CoolingDesignCapacity.
   N9 , \field Cooling Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
        \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
   N10, \field Fraction of Autosized Cooling Design Capacity
        \type real
        \minimum 0.0
        \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
        \note design capacity method field is FractionOfAutosizedCoolingCapacity.
   N11, \field Maximum Cold Water Flow
        \units m3/s
        \minimum 0
        \autosizable
        \ip-units gal/min
   A11, \field Cooling Water Inlet Node Name
        \type node
   A12, \field Cooling Water Outlet Node Name
        \type node
   N12, \field Cooling Control Throttling Range
        \units deltaC
        \minimum 0.5
        \default 0.5
   A13, \field Cooling Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A14, \field Condensation Control Type
        \type choice
        \key Off
        \key SimpleOff
        \key VariableOff
        \default SimpleOff
   N13, \field Condensation Control Dewpoint Offset
        \units C
        \default 1.0
   A15, \field Number of Circuits
        \type choice
        \key OnePerSurface
        \key CalculateFromCircuitLength
        \default OnePerSurface
   N14; \field Circuit Length
        \units m
        \default 106.7

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
        \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
        \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
        \memo temperature circulating through the unit.
        \min-fields 29
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
   A4 , \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
   N1 , \field Hydronic Tubing Inside Diameter
        \units m
        \minimum> 0
        \default 0.013
   N2 , \field Hydronic Tubing Length
        \note Total length of pipe embedded in surface
        \units m
        \minimum> 0
        \autosizable
        \default autosize
   A5 , \field Temperature Control Type
        \note Temperature used to control system
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \default MeanAirTemperature
   N3 , \field Rated Flow Rate
        \units m3/s
        \ip-units gal/min
        \autosizable
   A6 , \field Pump Flow Rate Schedule Name
        \note Modifies the Rated Flow Rate of the pump on a time basis
        \note the default is that the pump is ON and runs according to its other
        \note operational requirements specified above.  The schedule is for special
        \note pump operations. Values here are between 0 and 1 and are multipliers
        \note on the previous field (Rated Flow Rate).
        \type object-list
        \object-list ScheduleNames
   N4 , \field Rated Pump Head
        \units Pa
        \default 179352
        \note default head is 60 feet
   N5 , \field Rated Power Consumption
        \units W
   N6 , \field Motor Efficiency
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 0.9
   N7 , \field Fraction of Motor Inefficiencies to Fluid Stream
        \minimum 0.0
        \maximum 1.0
        \default 0.0
   A7 , \field Heating Water Inlet Node Name
        \type node
   A8 , \field Heating Water Outlet Node Name
        \type node
   A9 , \field Heating High Water Temperature Schedule Name
        \note Water and control temperatures for heating work together to provide
        \note a linear function that determines the water temperature sent to the
        \note radiant system.  The current control temperature (see Temperature Control Type above) is
        \note compared to the high and low control temperatures at the current time.
        \note If the control temperature is above the high temperature, then the
        \note inlet water temperature is set to the low water temperature.  If the
        \note control temperature is below the low temperature, then the inlet
        \note water temperature is set to the high water temperature.  If the control
        \note temperature is between the high and low value, then the inlet water
        \note temperature is linearly interpolated between the low and high water
        \note temperature values.
        \type object-list
        \object-list ScheduleNames
   A10, \field Heating Low Water Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A11, \field Heating High Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A12, \field Heating Low Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A13, \field Cooling Water Inlet Node Name
        \type node
   A14, \field Cooling Water Outlet Node Name
        \type node
   A15, \field Cooling High Water Temperature Schedule Name
        \note See note for Heating High Water Temperature Schedule above for
        \note interpretation information (or see the Input/Output Reference).
        \type object-list
        \object-list ScheduleNames
   A16, \field Cooling Low Water Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A17, \field Cooling High Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A18, \field Cooling Low Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A19, \field Condensation Control Type
        \type choice
        \key Off
        \key SimpleOff
        \key VariableOff
        \default SimpleOff
   N8 , \field Condensation Control Dewpoint Offset
        \units C
        \default 1.0
   A20, \field Number of Circuits
        \type choice
        \key OnePerSurface
        \key CalculateFromCircuitLength
        \default OnePerSurface
   N9 ; \field Circuit Length
        \units m
        \default 106.7

ZoneHVAC:LowTemperatureRadiant:Electric,
        \memo Electric resistance low temperature radiant system
        \min-fields 11
   A1 , \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
   A4 , \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
   A5 , \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the maximum electrical heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
   N1 , \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity.Required field when the heating design capacity method
        \note HeatingDesignCapacity.
   N2 , \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area.Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
   N3 , \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
   A6 , \field Temperature Control Type
        \note Temperature used to control unit
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \default MeanAirTemperature
   N4 , \field Heating Throttling Range
        \units deltaC
        \minimum 0
        \default 0
   A7 ; \field Heating Setpoint Temperature Schedule Name
        \required-field
        \type object-list
        \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
        \memo This is used to allow the coordinate control of several radiant system surfaces.
        \memo Note that the following flow fractions must sum up to 1.0
        \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
        \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
        \memo groups to the end of the list
   A1 , \field Name
        \required-field
        \type alpha
        \reference RadiantGroupNames
   A2 , \field Surface 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list RadiantSurfaceNames
   N1 , \field Flow Fraction for Surface 1
        \required-field
        \minimum 0.0
   A3 , \field Surface 2 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N2 , \field Flow Fraction for Surface 2
        \minimum 0.0
   A4 , \field Surface 3 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N3 , \field Flow Fraction for Surface 3
        \minimum 0.0
   A5 , \field Surface 4 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N4 , \field Flow Fraction for Surface 4
        \minimum 0.0
   A6 , \field Surface 5 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N5 , \field Flow Fraction for Surface 5
        \minimum 0.0
   A7 , \field Surface 6 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N6 , \field Flow Fraction for Surface 6
        \minimum 0.0
   A8 , \field Surface 7 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N7 , \field Flow Fraction for Surface 7
        \minimum 0.0
   A9 , \field Surface 8 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N8 , \field Flow Fraction for Surface 8
        \minimum 0.0
  A10 , \field Surface 9 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N9 , \field Flow Fraction for Surface 9
        \minimum 0.0
  A11 , \field Surface 10 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N10 , \field Flow Fraction for Surface 10
        \minimum 0.0
  A12 , \field Surface 11 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N11 , \field Flow Fraction for Surface 11
        \minimum 0.0
  A13 , \field Surface 12 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N12 , \field Flow Fraction for Surface 12
        \minimum 0.0
  A14 , \field Surface 13 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N13 , \field Flow Fraction for Surface 13
        \minimum 0.0
  A15 , \field Surface 14 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N14 , \field Flow Fraction for Surface 14
        \minimum 0.0
  A16 , \field Surface 15 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N15 , \field Flow Fraction for Surface 15
        \minimum 0.0
  A17 , \field Surface 16 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N16 , \field Flow Fraction for Surface 16
        \minimum 0.0
  A18 , \field Surface 17 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N17 , \field Flow Fraction for Surface 17
        \minimum 0.0
  A19 , \field Surface 18 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N18 , \field Flow Fraction for Surface 18
        \minimum 0.0
  A20 , \field Surface 19 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N19 , \field Flow Fraction for Surface 19
        \minimum 0.0
  A21 , \field Surface 20 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N20 , \field Flow Fraction for Surface 20
        \minimum 0.0
  A22 , \field Surface 21 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N21 , \field Flow Fraction for Surface 21
        \minimum 0.0
  A23 , \field Surface 22 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N22 , \field Flow Fraction for Surface 22
        \minimum 0.0
  A24 , \field Surface 23 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N23 , \field Flow Fraction for Surface 23
        \minimum 0.0
  A25 , \field Surface 24 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N24 , \field Flow Fraction for Surface 24
        \minimum 0.0
  A26 , \field Surface 25 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N25 , \field Flow Fraction for Surface 25
        \minimum 0.0
  A27 , \field Surface 26 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N26 , \field Flow Fraction for Surface 26
        \minimum 0.0
  A28 , \field Surface 27 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N27 , \field Flow Fraction for Surface 27
        \minimum 0.0
  A29 , \field Surface 28 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N28 , \field Flow Fraction for Surface 28
        \minimum 0.0
  A30 , \field Surface 29 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N29 , \field Flow Fraction for Surface 29
        \minimum 0.0
  A31 , \field Surface 30 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N30 , \field Flow Fraction for Surface 30
        \minimum 0.0
  A32 , \field Surface 31 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N31 , \field Flow Fraction for Surface 31
        \minimum 0.0
  A33 , \field Surface 32 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N32 , \field Flow Fraction for Surface 32
        \minimum 0.0
  A34 , \field Surface 33 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N33 , \field Flow Fraction for Surface 33
        \minimum 0.0
  A35 , \field Surface 34 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N34 , \field Flow Fraction for Surface 34
        \minimum 0.0
  A36 , \field Surface 35 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N35 , \field Flow Fraction for Surface 35
        \minimum 0.0
  A37 , \field Surface 36 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N36 , \field Flow Fraction for Surface 36
        \minimum 0.0
  A38 , \field Surface 37 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N37 , \field Flow Fraction for Surface 37
        \minimum 0.0
  A39 , \field Surface 38 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N38 , \field Flow Fraction for Surface 38
        \minimum 0.0
  A40 , \field Surface 39 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N39 , \field Flow Fraction for Surface 39
        \minimum 0.0
  A41 , \field Surface 40 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N40 , \field Flow Fraction for Surface 40
        \minimum 0.0
  A42 , \field Surface 41 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N41 , \field Flow Fraction for Surface 41
        \minimum 0.0
  A43 , \field Surface 42 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N42 , \field Flow Fraction for Surface 42
        \minimum 0.0
  A44 , \field Surface 43 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N43 , \field Flow Fraction for Surface 43
        \minimum 0.0
  A45 , \field Surface 44 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N44 , \field Flow Fraction for Surface 44
        \minimum 0.0
  A46 , \field Surface 45 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N45 , \field Flow Fraction for Surface 45
        \minimum 0.0
  A47 , \field Surface 46 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N46 , \field Flow Fraction for Surface 46
        \minimum 0.0
  A48 , \field Surface 47 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N47 , \field Flow Fraction for Surface 47
        \minimum 0.0
  A49 , \field Surface 48 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N48 , \field Flow Fraction for Surface 48
        \minimum 0.0
  A50 , \field Surface 49 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N49 , \field Flow Fraction for Surface 49
        \minimum 0.0
  A51 , \field Surface 50 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N50 , \field Flow Fraction for Surface 50
        \minimum 0.0
  A52 , \field Surface 51 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N51 , \field Flow Fraction for Surface 51
        \minimum 0.0
  A53 , \field Surface 52 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N52 , \field Flow Fraction for Surface 52
        \minimum 0.0
  A54 , \field Surface 53 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N53 , \field Flow Fraction for Surface 53
        \minimum 0.0
  A55 , \field Surface 54 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N54 , \field Flow Fraction for Surface 54
        \minimum 0.0
  A56 , \field Surface 55 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N55 , \field Flow Fraction for Surface 55
        \minimum 0.0
  A57 , \field Surface 56 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N56 , \field Flow Fraction for Surface 56
        \minimum 0.0
  A58 , \field Surface 57 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N57 , \field Flow Fraction for Surface 57
        \minimum 0.0
  A59 , \field Surface 58 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N58 , \field Flow Fraction for Surface 58
        \minimum 0.0
  A60 , \field Surface 59 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N59 , \field Flow Fraction for Surface 59
        \minimum 0.0
  A61 , \field Surface 60 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N60 , \field Flow Fraction for Surface 60
        \minimum 0.0
  A62 , \field Surface 61 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N61 , \field Flow Fraction for Surface 61
        \minimum 0.0
  A63 , \field Surface 62 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N62 , \field Flow Fraction for Surface 62
        \minimum 0.0
  A64 , \field Surface 63 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N63 , \field Flow Fraction for Surface 63
        \minimum 0.0
  A65 , \field Surface 64 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N64 , \field Flow Fraction for Surface 64
        \minimum 0.0
  A66 , \field Surface 65 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N65 , \field Flow Fraction for Surface 65
        \minimum 0.0
  A67 , \field Surface 66 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N66 , \field Flow Fraction for Surface 66
        \minimum 0.0
  A68 , \field Surface 67 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N67 , \field Flow Fraction for Surface 67
        \minimum 0.0
  A69 , \field Surface 68 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N68 , \field Flow Fraction for Surface 68
        \minimum 0.0
  A70 , \field Surface 69 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N69 , \field Flow Fraction for Surface 69
        \minimum 0.0
  A71 , \field Surface 70 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N70 , \field Flow Fraction for Surface 70
        \minimum 0.0
  A72 , \field Surface 71 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N71 , \field Flow Fraction for Surface 71
        \minimum 0.0
  A73 , \field Surface 72 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N72 , \field Flow Fraction for Surface 72
        \minimum 0.0
  A74 , \field Surface 73 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N73 , \field Flow Fraction for Surface 73
        \minimum 0.0
  A75 , \field Surface 74 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N74 , \field Flow Fraction for Surface 74
        \minimum 0.0
  A76 , \field Surface 75 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N75 , \field Flow Fraction for Surface 75
        \minimum 0.0
  A77 , \field Surface 76 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N76 , \field Flow Fraction for Surface 76
        \minimum 0.0
  A78 , \field Surface 77 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N77 , \field Flow Fraction for Surface 77
        \minimum 0.0
  A79 , \field Surface 78 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N78 , \field Flow Fraction for Surface 78
        \minimum 0.0
  A80 , \field Surface 79 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N79 , \field Flow Fraction for Surface 79
        \minimum 0.0
  A81 , \field Surface 80 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N80 , \field Flow Fraction for Surface 80
        \minimum 0.0
  A82 , \field Surface 81 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N81 , \field Flow Fraction for Surface 81
        \minimum 0.0
  A83 , \field Surface 82 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N82 , \field Flow Fraction for Surface 82
        \minimum 0.0
  A84 , \field Surface 83 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N83 , \field Flow Fraction for Surface 83
        \minimum 0.0
  A85 , \field Surface 84 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N84 , \field Flow Fraction for Surface 84
        \minimum 0.0
  A86 , \field Surface 85 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N85 , \field Flow Fraction for Surface 85
        \minimum 0.0
  A87 , \field Surface 86 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N86 , \field Flow Fraction for Surface 86
        \minimum 0.0
  A88 , \field Surface 87 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N87 , \field Flow Fraction for Surface 87
        \minimum 0.0
  A89 , \field Surface 88 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N88 , \field Flow Fraction for Surface 88
        \minimum 0.0
  A90 , \field Surface 89 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N89 , \field Flow Fraction for Surface 89
        \minimum 0.0
  A91 , \field Surface 90 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N90 , \field Flow Fraction for Surface 90
        \minimum 0.0
  A92 , \field Surface 91 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N91 , \field Flow Fraction for Surface 91
        \minimum 0.0
  A93 , \field Surface 92 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N92 , \field Flow Fraction for Surface 92
        \minimum 0.0
  A94 , \field Surface 93 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N93 , \field Flow Fraction for Surface 93
        \minimum 0.0
  A95 , \field Surface 94 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N94 , \field Flow Fraction for Surface 94
        \minimum 0.0
  A96 , \field Surface 95 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N95 , \field Flow Fraction for Surface 95
        \minimum 0.0
  A97 , \field Surface 96 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N96 , \field Flow Fraction for Surface 96
        \minimum 0.0
  A98 , \field Surface 97 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N97 , \field Flow Fraction for Surface 97
        \minimum 0.0
  A99 , \field Surface 98 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N98 , \field Flow Fraction for Surface 98
        \minimum 0.0
 A100 , \field Surface 99 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N99 , \field Flow Fraction for Surface 99
        \minimum 0.0
 A101 , \field Surface 100 Name
        \type object-list
        \object-list RadiantSurfaceNames
 N100 ; \field Flow Fraction for Surface 100
        \minimum 0.0

ZoneHVAC:HighTemperatureRadiant,
        \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
        \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
        \memo groups to the end of the list
        \min-fields 14
   A1,  \field Name
        \required-field
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \required-field
        \type object-list
        \object-list ZoneNames
   A4 , \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the maximum heating power input capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
   N1 , \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \default autosize
        \note Enter the design heating capacity.Required field when the heating design capacity method
        \note HeatingDesignCapacity.
   N2 , \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area.Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
   N3 , \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of auto - sized heating design capacity.Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
   A5 , \field Fuel Type
        \note Natural gas or electricity
        \required-field
        \type choice
        \key NaturalGas
        \key Electricity
   N4 , \field Combustion Efficiency
        \note Not used for non-gas radiant heaters
        \minimum 0
        \maximum 1
        \default 0.9
   N5 , \field Fraction of Input Converted to Radiant Energy
        \note Radiant+latent+lost fractions must sum to 1 or less, remainder is considered convective heat
        \minimum 0
        \maximum 1
        \default 0.7
   N6 , \field Fraction of Input Converted to Latent Energy
        \minimum 0
        \maximum 1
        \default 0.0
   N7 , \field Fraction of Input that Is Lost
        \note Fraction of input vented to outdoor environment
        \minimum 0
        \maximum 1
        \default 0.0
   A6 , \field Temperature Control Type
        \note Temperature type used to control unit
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key MeanAirTemperatureSetpoint
        \key MeanRadiantTemperatureSetpoint
        \key OperativeTemperatureSetpoint
        \default OperativeTemperature
   N8 , \field Heating Throttling Range
        \units deltaC
        \minimum 0
        \default 2.0
   A7 , \field Heating Setpoint Temperature Schedule Name
        \note This setpoint is an "operative temperature" setpoint
        \type object-list
        \object-list ScheduleNames
   N9,  \field Fraction of Radiant Energy Incident on People
        \note This will affect thermal comfort but from an energy balance standpoint this value
        \note gets added to the convective gains from the radiant heater
        \minimum 0
        \maximum 1
   A8,  \field Surface 1 Name
        \begin-extensible
        \note Radiant energy may be distributed to specific surfaces
        \type object-list
        \object-list AllHeatTranSurfNames
   N10, \field Fraction of Radiant Energy to Surface 1
        \minimum 0
        \maximum 1
   A9,  \field Surface 2 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N11, \field Fraction of Radiant Energy to Surface 2
        \minimum 0
        \maximum 1
   A10, \field Surface 3 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N12, \field Fraction of Radiant Energy to Surface 3
        \minimum 0
        \maximum 1
   A11, \field Surface 4 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N13, \field Fraction of Radiant Energy to Surface 4
        \minimum 0
        \maximum 1
   A12, \field Surface 5 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N14, \field Fraction of Radiant Energy to Surface 5
        \minimum 0
        \maximum 1
   A13, \field Surface 6 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N15, \field Fraction of Radiant Energy to Surface 6
        \minimum 0
        \maximum 1
   A14, \field Surface 7 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N16, \field Fraction of Radiant Energy to Surface 7
        \minimum 0
        \maximum 1
   A15, \field Surface 8 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N17, \field Fraction of Radiant Energy to Surface 8
        \minimum 0
        \maximum 1
   A16, \field Surface 9 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N18, \field Fraction of Radiant Energy to Surface 9
        \minimum 0
        \maximum 1
   A17, \field Surface 10 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N19, \field Fraction of Radiant Energy to Surface 10
        \minimum 0
        \maximum 1
   A18, \field Surface 11 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N20, \field Fraction of Radiant Energy to Surface 11
        \minimum 0
        \maximum 1
   A19, \field Surface 12 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N21, \field Fraction of Radiant Energy to Surface 12
        \minimum 0
        \maximum 1
   A20, \field Surface 13 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N22, \field Fraction of Radiant Energy to Surface 13
        \minimum 0
        \maximum 1
   A21, \field Surface 14 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N23, \field Fraction of Radiant Energy to Surface 14
        \minimum 0
        \maximum 1
   A22, \field Surface 15 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N24, \field Fraction of Radiant Energy to Surface 15
        \minimum 0
        \maximum 1
   A23, \field Surface 16 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N25, \field Fraction of Radiant Energy to Surface 16
        \minimum 0
        \maximum 1
   A24, \field Surface 17 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N26, \field Fraction of Radiant Energy to Surface 17
        \minimum 0
        \maximum 1
   A25, \field Surface 18 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N27, \field Fraction of Radiant Energy to Surface 18
        \minimum 0
        \maximum 1
   A26, \field Surface 19 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N28, \field Fraction of Radiant Energy to Surface 19
        \minimum 0
        \maximum 1
   A27, \field Surface 20 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N29, \field Fraction of Radiant Energy to Surface 20
        \minimum 0
        \maximum 1
   A28, \field Surface 21 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N30, \field Fraction of Radiant Energy to Surface 21
        \minimum 0
        \maximum 1
   A29, \field Surface 22 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N31, \field Fraction of Radiant Energy to Surface 22
        \minimum 0
        \maximum 1
   A30, \field Surface 23 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N32, \field Fraction of Radiant Energy to Surface 23
        \minimum 0
        \maximum 1
   A31, \field Surface 24 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N33, \field Fraction of Radiant Energy to Surface 24
        \minimum 0
        \maximum 1
   A32, \field Surface 25 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N34, \field Fraction of Radiant Energy to Surface 25
        \minimum 0
        \maximum 1
   A33, \field Surface 26 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N35, \field Fraction of Radiant Energy to Surface 26
        \minimum 0
        \maximum 1
   A34, \field Surface 27 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N36, \field Fraction of Radiant Energy to Surface 27
        \minimum 0
        \maximum 1
   A35, \field Surface 28 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N37, \field Fraction of Radiant Energy to Surface 28
        \minimum 0
        \maximum 1
   A36, \field Surface 29 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N38, \field Fraction of Radiant Energy to Surface 29
        \minimum 0
        \maximum 1
   A37, \field Surface 30 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N39, \field Fraction of Radiant Energy to Surface 30
        \minimum 0
        \maximum 1
   A38, \field Surface 31 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N40, \field Fraction of Radiant Energy to Surface 31
        \minimum 0
        \maximum 1
   A39, \field Surface 32 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N41, \field Fraction of Radiant Energy to Surface 32
        \minimum 0
        \maximum 1
   A40, \field Surface 33 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N42, \field Fraction of Radiant Energy to Surface 33
        \minimum 0
        \maximum 1
   A41, \field Surface 34 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N43, \field Fraction of Radiant Energy to Surface 34
        \minimum 0
        \maximum 1
   A42, \field Surface 35 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N44, \field Fraction of Radiant Energy to Surface 35
        \minimum 0
        \maximum 1
   A43, \field Surface 36 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N45, \field Fraction of Radiant Energy to Surface 36
        \minimum 0
        \maximum 1
   A44, \field Surface 37 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N46, \field Fraction of Radiant Energy to Surface 37
        \minimum 0
        \maximum 1
   A45, \field Surface 38 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N47, \field Fraction of Radiant Energy to Surface 38
        \minimum 0
        \maximum 1
   A46, \field Surface 39 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N48, \field Fraction of Radiant Energy to Surface 39
        \minimum 0
        \maximum 1
   A47, \field Surface 40 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N49, \field Fraction of Radiant Energy to Surface 40
        \minimum 0
        \maximum 1
   A48, \field Surface 41 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N50, \field Fraction of Radiant Energy to Surface 41
        \minimum 0
        \maximum 1
   A49, \field Surface 42 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N51, \field Fraction of Radiant Energy to Surface 42
        \minimum 0
        \maximum 1
   A50, \field Surface 43 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N52, \field Fraction of Radiant Energy to Surface 43
        \minimum 0
        \maximum 1
   A51, \field Surface 44 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N53, \field Fraction of Radiant Energy to Surface 44
        \minimum 0
        \maximum 1
   A52, \field Surface 45 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N54, \field Fraction of Radiant Energy to Surface 45
        \minimum 0
        \maximum 1
   A53, \field Surface 46 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N55, \field Fraction of Radiant Energy to Surface 46
        \minimum 0
        \maximum 1
   A54, \field Surface 47 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N56, \field Fraction of Radiant Energy to Surface 47
        \minimum 0
        \maximum 1
   A55, \field Surface 48 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N57, \field Fraction of Radiant Energy to Surface 48
        \minimum 0
        \maximum 1
   A56, \field Surface 49 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N58, \field Fraction of Radiant Energy to Surface 49
        \minimum 0
        \maximum 1
   A57, \field Surface 50 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N59, \field Fraction of Radiant Energy to Surface 50
        \minimum 0
        \maximum 1
   A58, \field Surface 51 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N60, \field Fraction of Radiant Energy to Surface 51
        \minimum 0
        \maximum 1
   A59, \field Surface 52 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N61, \field Fraction of Radiant Energy to Surface 52
        \minimum 0
        \maximum 1
   A60, \field Surface 53 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N62, \field Fraction of Radiant Energy to Surface 53
        \minimum 0
        \maximum 1
   A61, \field Surface 54 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N63, \field Fraction of Radiant Energy to Surface 54
        \minimum 0
        \maximum 1
   A62, \field Surface 55 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N64, \field Fraction of Radiant Energy to Surface 55
        \minimum 0
        \maximum 1
   A63, \field Surface 56 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N65, \field Fraction of Radiant Energy to Surface 56
        \minimum 0
        \maximum 1
   A64, \field Surface 57 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N66, \field Fraction of Radiant Energy to Surface 57
        \minimum 0
        \maximum 1
   A65, \field Surface 58 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N67, \field Fraction of Radiant Energy to Surface 58
        \minimum 0
        \maximum 1
   A66, \field Surface 59 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N68, \field Fraction of Radiant Energy to Surface 59
        \minimum 0
        \maximum 1
   A67, \field Surface 60 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N69, \field Fraction of Radiant Energy to Surface 60
        \minimum 0
        \maximum 1
   A68, \field Surface 61 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N70, \field Fraction of Radiant Energy to Surface 61
        \minimum 0
        \maximum 1
   A69, \field Surface 62 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N71, \field Fraction of Radiant Energy to Surface 62
        \minimum 0
        \maximum 1
   A70, \field Surface 63 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N72, \field Fraction of Radiant Energy to Surface 63
        \minimum 0
        \maximum 1
   A71, \field Surface 64 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N73, \field Fraction of Radiant Energy to Surface 64
        \minimum 0
        \maximum 1
   A72, \field Surface 65 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N74, \field Fraction of Radiant Energy to Surface 65
        \minimum 0
        \maximum 1
   A73, \field Surface 66 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N75, \field Fraction of Radiant Energy to Surface 66
        \minimum 0
        \maximum 1
   A74, \field Surface 67 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N76, \field Fraction of Radiant Energy to Surface 67
        \minimum 0
        \maximum 1
   A75, \field Surface 68 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N77, \field Fraction of Radiant Energy to Surface 68
        \minimum 0
        \maximum 1
   A76, \field Surface 69 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N76, \field Fraction of Radiant Energy to Surface 69
        \minimum 0
        \maximum 1
   A77, \field Surface 70 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N77, \field Fraction of Radiant Energy to Surface 70
        \minimum 0
        \maximum 1
   A78, \field Surface 71 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N80, \field Fraction of Radiant Energy to Surface 71
        \minimum 0
        \maximum 1
   A79, \field Surface 72 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N81, \field Fraction of Radiant Energy to Surface 72
        \minimum 0
        \maximum 1
   A80, \field Surface 73 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N82, \field Fraction of Radiant Energy to Surface 73
        \minimum 0
        \maximum 1
   A81, \field Surface 74 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N83, \field Fraction of Radiant Energy to Surface 74
        \minimum 0
        \maximum 1
   A82, \field Surface 75 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N84, \field Fraction of Radiant Energy to Surface 75
        \minimum 0
        \maximum 1
   A83, \field Surface 76 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N85, \field Fraction of Radiant Energy to Surface 76
        \minimum 0
        \maximum 1
   A84, \field Surface 77 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N86, \field Fraction of Radiant Energy to Surface 77
        \minimum 0
        \maximum 1
   A85, \field Surface 78 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N87, \field Fraction of Radiant Energy to Surface 78
        \minimum 0
        \maximum 1
   A86, \field Surface 79 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N88, \field Fraction of Radiant Energy to Surface 79
        \minimum 0
        \maximum 1
   A87, \field Surface 80 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N87, \field Fraction of Radiant Energy to Surface 80
        \minimum 0
        \maximum 1
   A88, \field Surface 81 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N90, \field Fraction of Radiant Energy to Surface 81
        \minimum 0
        \maximum 1
   A89, \field Surface 82 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N91, \field Fraction of Radiant Energy to Surface 82
        \minimum 0
        \maximum 1
   A90, \field Surface 83 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N92, \field Fraction of Radiant Energy to Surface 83
        \minimum 0
        \maximum 1
   A91, \field Surface 84 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N93, \field Fraction of Radiant Energy to Surface 84
        \minimum 0
        \maximum 1
   A92, \field Surface 85 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N94, \field Fraction of Radiant Energy to Surface 85
        \minimum 0
        \maximum 1
   A93, \field Surface 86 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N95, \field Fraction of Radiant Energy to Surface 86
        \minimum 0
        \maximum 1
   A94, \field Surface 87 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N96, \field Fraction of Radiant Energy to Surface 87
        \minimum 0
        \maximum 1
   A95, \field Surface 88 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N97, \field Fraction of Radiant Energy to Surface 88
        \minimum 0
        \maximum 1
   A96, \field Surface 89 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N98, \field Fraction of Radiant Energy to Surface 89
        \minimum 0
        \maximum 1
   A97, \field Surface 90 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N99, \field Fraction of Radiant Energy to Surface 90
        \minimum 0
        \maximum 1
   A98, \field Surface 91 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N100, \field Fraction of Radiant Energy to Surface 91
        \minimum 0
        \maximum 1
   A99, \field Surface 92 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N101, \field Fraction of Radiant Energy to Surface 92
        \minimum 0
        \maximum 1
  A100, \field Surface 93 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N102, \field Fraction of Radiant Energy to Surface 93
        \minimum 0
        \maximum 1
  A101, \field Surface 94 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N103, \field Fraction of Radiant Energy to Surface 94
        \minimum 0
        \maximum 1
  A102, \field Surface 95 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N104, \field Fraction of Radiant Energy to Surface 95
        \minimum 0
        \maximum 1
  A103, \field Surface 96 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N105, \field Fraction of Radiant Energy to Surface 96
        \minimum 0
        \maximum 1
  A104, \field Surface 97 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N106, \field Fraction of Radiant Energy to Surface 97
        \minimum 0
        \maximum 1
  A105, \field Surface 98 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N107, \field Fraction of Radiant Energy to Surface 98
        \minimum 0
        \maximum 1
  A106, \field Surface 99 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N108, \field Fraction of Radiant Energy to Surface 99
        \minimum 0
        \maximum 1
  A107, \field Surface 100 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N109; \field Fraction of Radiant Energy to Surface 100
        \minimum 0
        \maximum 1

ZoneHVAC:VentilatedSlab,
       \memo Ventilated slab system where outdoor air flows through hollow cores in a building
       \memo surface (wall, ceiling, or floor).
       \min-fields 32
   A1, \field Name
       \required-field
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Zone Name
       \required-field
       \note (name of zone system is serving)
       \type object-list
       \object-list ZoneNames
   A4 ,\field Surface Name or Radiant Surface Group Name
       \note (name of surface system is embedded in) or list of surfaces
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list VentSlabGroupNames
   N1, \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0
       \autosizable
   A5, \field Outdoor Air Control Type
       \required-field
       \type choice
       \key VariablePercent
       \key FixedTemperature
       \key FixedAmount
   N2, \field Minimum Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \minimum 0.0
   A6, \field Minimum Outdoor Air Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
   N3, \field Maximum Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \minimum 0.0
       \note schedule values multiply the minimum outdoor air flow rate
   A7, \field Maximum Outdoor Air Fraction or Temperature Schedule Name
       \note Note that this depends on the control type as to whether schedule values are a fraction or temperature
       \required-field
       \type object-list
       \object-list ScheduleNames
   A8, \field System Configuration Type
       \type choice
       \key SlabOnly
       \key SlabAndZone
       \key SeriesSlabs
       \default SlabOnly
   N4, \field Hollow Core Inside Diameter
       \units m
       \minimum 0
       \default 0.05
       \ip-units in
   N5, \field Hollow Core Length
       \note (length of core cavity embedded in surface)
       \units m
       \minimum 0
   N6, \field Number of Cores
       \note flow will be divided evenly among the cores
       \minimum 0
   A9, \field Temperature Control Type
       \note (temperature on which unit is controlled)
       \type choice
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceTemperature
       \key ZoneAirDewPointTemperature
       \default OutdoorDryBulbTemperature
   A10, \field Heating High Air Temperature Schedule Name
       \required-field
       \note Air and control temperatures for heating work together to provide
       \note a linear function that determines the air temperature sent to the
       \note radiant system. The current control temperature (see A14) is
       \note compared to the high and low control temperatures at the current time.
       \note If the control temperature is above the high temperature, then the
       \note inlet air temperature is set to the low air temperature. If the
       \note control temperature is below the low temperature, then the inlet
       \note air temperature is set to the high air temperature. If the control
       \note temperature is between the high and low value, then the inlet air
       \note temperature is linearly interpolated between the low and high air
       \note temperature values.
       \type object-list
       \object-list ScheduleNames
  A11, \field Heating Low Air Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A12, \field Heating High Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A13, \field Heating Low Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A14, \field Cooling High Air Temperature Schedule Name
       \required-field
       \note See note for heating high air temperature schedule above for
       \note interpretation information (or see the Input/Output Reference).
       \type object-list
       \object-list ScheduleNames
  A15, \field Cooling Low Air Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A16, \field Cooling High Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A17, \field Cooling Low Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A18, \field Return Air Node Name
       \note This is the zone return air inlet to the ventilated slab system outdoor air mixer.
       \note This node is typically a zone exhaust node (do not connect to "Zone Return Air Node").
       \required-field
       \type node
  A19, \field Slab In Node Name
       \note This is the node entering the slab or series of slabs after the fan and coil(s).
       \required-field
       \type node
  A20, \field Zone Supply Air Node Name
       \note This is the node name exiting the slab.
       \note This node is typically a zone inlet node.
       \note Leave blank when the system configuration is SlabOnly or SeriesSlabs.
       \type node
  A21, \field Outdoor Air Node Name
       \note This node is the outdoor air inlet to the ventilated slab oa mixer.
       \note This node should also be specified in an OutdoorAir:Node or OutdoorAir:NodeList object.
       \required-field
       \type node
  A22, \field Relief Air Node Name
       \note This node is the relief air node from the ventilated slab outdoor air mixer.
       \required-field
       \type node
  A23, \field Outdoor Air Mixer Outlet Node Name
       \note This is the node name leaving the outdoor air mixer and entering the fan and coil(s).
       \required-field
       \type node
  A24, \field Fan Outlet Node Name
       \note This is the node name of the fan outlet.
       \required-field
       \type node
  A25, \field Fan Name
       \required-field
       \note Allowable fan type is Fan:ConstantVolume
       \type object-list
       \object-list FansCV
  A26, \field Coil Option Type
       \required-field
       \type choice
       \key None
       \key Heating
       \key Cooling
       \key HeatingAndCooling
  A27, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A28, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
  A29, \field Hot Water or Steam Inlet Node Name
       \type node
  A30, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A31, \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsWater
  A32, \field Cold Water Inlet Node Name
       \type node
  A33, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A34; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:VentilatedSlab:SlabGroup,
        \memo This is used to allow the coordinate control of several ventilated slab system
        \memo surfaces. Note that the flow fractions must sum up to 1.0.
        \memo The number of surfaces can be expanded beyond 10, if necessary, by adding more
        \memo groups to the end of the list
        \extensible:7 - repeat last seven fields, remembering to remove ; from "inner" fields.
   A1 , \field Name
         \required-field
         \type alpha
         \reference VentSlabGroupNames
   A2  , \field Zone 1 Name
         \begin-extensible
         \required-field
         \type object-list
         \object-list ZoneNames
   A3  , \field Surface 1 Name
         \required-field
         \type object-list
         \object-list RadiantSurfaceNames
   N1  , \field Core Diameter for Surface 1
         \required-field
         \minimum 0.0
         \type real
         \units m
   N2  , \field Core Length for Surface 1
         \required-field
         \minimum 0.0
         \type real
         \units m
   N3  , \field Core Numbers for Surface 1
         \required-field
         \minimum 0.0
   A4  , \field Slab Inlet Node Name for Surface 1
         \required-field
         \type node
   A5  , \field Slab Outlet Node Name for Surface 1
         \required-field
         \type node
   A6  , \field Zone 2 Name
         \type object-list
         \object-list ZoneNames
   A7  , \field Surface 2 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N4  , \field Core Diameter for Surface 2
         \type real
         \units m
         \minimum 0.0
   N5  , \field Core Length for Surface 2
         \type real
         \units m
         \minimum 0.0
   N6  , \field Core Numbers for Surface 2
         \minimum 0.0
   A8  , \field Slab Inlet Node Name for Surface 2
         \type node
   A9  , \field Slab Outlet Node Name for Surface 2
         \type node
   A10  , \field Zone 3 Name
         \type object-list
         \object-list ZoneNames
   A11  , \field Surface 3 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N7  , \field Core Diameter for Surface 3
         \type real
         \units m
         \minimum 0.0
   N8  , \field Core Length for Surface 3
         \type real
         \units m
         \minimum 0.0
   N9  , \field Core Numbers for Surface 3
         \minimum 0.0
   A12  , \field Slab Inlet Node Name for Surface 3
          \type node
   A13  , \field Slab Outlet Node Name for Surface 3
          \type node
   A14  , \field Zone 4 Name
         \type object-list
         \object-list ZoneNames
   A15  , \field Surface 4 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N10  , \field Core Diameter for Surface 4
         \type real
         \units m
         \minimum 0.0
   N11  , \field Core Length for Surface 4
         \type real
         \units m
         \minimum 0.0
   N12  , \field Core Numbers for Surface 4
         \minimum 0.0
   A16  , \field Slab Inlet Node Name for Surface 4
          \type node
   A17  , \field Slab Outlet Node Name for Surface 4
          \type node
   A18  , \field Zone 5 Name
         \type object-list
         \object-list ZoneNames
   A19  , \field Surface 5 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N13  , \field Core Diameter for Surface 5
         \type real
         \units m
         \minimum 0.0
   N14  , \field Core Length for Surface 5
         \type real
         \units m
         \minimum 0.0
   N15  , \field Core Numbers for Surface 5
         \minimum 0.0
   A20  , \field Slab Inlet Node Name for Surface 5
          \type node
   A21  , \field Slab Outlet Node Name for Surface 5
          \type node
   A22  , \field Zone 6 Name
         \type object-list
         \object-list ZoneNames
   A23  , \field Surface 6 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N16  , \field Core Diameter for Surface 6
         \type real
         \units m
         \minimum 0.0
   N17  , \field Core Length for Surface 6
         \type real
         \units m
         \minimum 0.0
   N18  , \field Core Numbers for Surface 6
         \minimum 0.0
   A24  , \field Slab Inlet Node Name for Surface 6
          \type node
   A25  , \field Slab Outlet Node Name for Surface 6
          \type node
   A26  , \field Zone 7 Name
         \type object-list
         \object-list ZoneNames
   A27  , \field Surface 7 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N19  , \field Core Diameter for Surface 7
         \type real
         \units m
         \minimum 0.0
   N20  , \field Core Length for Surface 7
         \type real
         \units m
         \minimum 0.0
   N21  , \field Core Numbers for Surface 7
         \minimum 0.0
   A28  , \field Slab Inlet Node Name for Surface 7
          \type node
   A29  , \field Slab Outlet Node Name for Surface 7
          \type node
   A30  , \field Zone 8 Name
         \type object-list
         \object-list ZoneNames
   A31  , \field Surface 8 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N22  , \field Core Diameter for Surface 8
         \type real
         \units m
         \minimum 0.0
   N23  , \field Core Length for Surface 8
         \type real
         \units m
         \minimum 0.0
   N24  , \field Core Numbers for Surface 8
         \minimum 0.0
   A32  , \field Slab Inlet Node Name for Surface 8
          \type node
   A33  , \field Slab Outlet Node Name for Surface 8
          \type node
   A34  , \field Zone 9 Name
         \type object-list
         \object-list ZoneNames
   A35  , \field Surface 9 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N25  , \field Core Diameter for Surface 9
         \type real
         \units m
         \minimum 0.0
   N26  , \field Core Length for Surface 9
         \type real
         \units m
         \minimum 0.0
   N27  , \field Core Numbers for Surface 9
         \minimum 0.0
   A36  , \field Slab Inlet Node Name for Surface 9
          \type node
   A37  , \field Slab Outlet Node Name for Surface 9
          \type node
   A38  , \field Zone 10 Name
         \type object-list
         \object-list ZoneNames
   A39  , \field Surface 10 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N28  , \field Core Diameter for Surface 10
         \type real
         \units m
         \minimum 0.0
   N29  , \field Core Length for Surface 10
         \type real
         \units m
         \minimum 0.0
   N30  , \field Core Numbers for Surface 10
         \minimum 0.0
   A40  , \field Slab Inlet Node Name for Surface 10
          \type node
   A41  ; \field Slab Outlet Node Name for Surface 10
          \type node

\group Zone HVAC Air Loop Terminal Units

AirTerminal:SingleDuct:Uncontrolled,
       \memo Central air system terminal unit, single duct, constant volume, no controls other than
       \memo on/off schedule.
       \min-fields 4
   A1, \field Name
       \required-field
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Zone Supply Air Node Name
       \required-field
       \type node
   N1; \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable

AirTerminal:SingleDuct:ConstantVolume:Reheat,
       \memo Central air system terminal unit, single duct, constant volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
  A1 , \field Name
       \required-field
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N2,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N3,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N4,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N5; \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0

AirTerminal:SingleDuct:VAV:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume, with no reheat coil.
  A1,  \field Name
       \required-field
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5 , \field Zone Minimum Air Flow Input Method
       \type choice
       \key Constant
       \key FixedFlowRate
       \key Scheduled
       \default Constant
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N2 , \field Constant Minimum Air Flow Fraction
       \type real
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
  N3 , \field Fixed Minimum Air Flow Rate
       \type real
       \units m3/s
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A7 ; \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.

AirTerminal:SingleDuct:VAV:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
       \min-fields 18
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Damper Air Outlet Node Name
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
       \required-field
       \type node
  A4 , \field Air Inlet Node Name
       \note the inlet node to the terminal unit and the damper
       \required-field
       \type node
  N1 , \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5 , \field Zone Minimum Air Flow Input Method
       \type choice
       \key Constant
       \key FixedFlowRate
       \key Scheduled
       \default Constant
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N2 , \field Constant Minimum Air Flow Fraction
       \type real
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
  N3 , \field Fixed Minimum Air Flow Rate
       \type real
       \units m3/s
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A7 , \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8 , \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N5 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  A9 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
  N6 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Damper Heating Action
       \type choice
       \key Normal
       \key Reverse
       \key ReverseWithLimits
       \default ReverseWithLimits
       \note Normal means the damper is fixed at the minimum position in heating mode
       \note Reverse means the damper can open fully during reheat
       \note ReverseWithLimits means the damper will open partially during reheat
       \note as specified in the following 2 fields
  N7 , \field Maximum Flow per Zone Floor Area During Reheat
       \type real
       \units m3/s-m2
       \autosizable
       \default autosize
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
  N8 , \field Maximum Flow Fraction During Reheat
       \type real
       \autosizable
       \default autosize
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow fraction is set to the ratio of
       \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
       \note Maximum Air Flow Rate.
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
  N9 , \field Maximum Reheat Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
  A11; \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.

AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam) and variable-speed fan. These units are usually
       \memo employed in underfloor air distribution (UFAD) systems where the air is supplied at
       \memo low static pressure through an underfloor plenum. The fan is used to control the flow
       \memo of conditioned air that enters the space.
  A1,  \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Cooling Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N2,  \field Maximum Heating Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N3,  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of cooling air flow rate
  A3,  \field Air Inlet Node Name
       \type node
       \note The name of the HVAC system node that is the air inlet node for the
       \note terminal unit. This is also the air inlet node for the unit’s fan.
  A4,  \field Air Outlet Node Name
       \type node
       \note The name of the HVAC system node that is the air outlet node for the
       \note terminal unit. This is also the air outlet node for the unit’s heating
       \note coil’s air outlet node. This node is also a zone inlet node.
  A5,  \field Fan Object Type
       \required-field
       \type choice
       \key Fan:VariableVolume
  A6,  \field Fan Name
       \required-field
       \type object-list
       \object-list FansVAV
  A7,  \field Heating Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8,  \field Heating Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N5,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N6;  \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with no reheat coil.
       \min-fields 6
  A1,  \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2;  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of maximum air flow

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with reheat coil (hot water, electric, gas, or steam).
       \min-fields 11
  A1,  \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Damper Air Outlet Node Name
       \required-field
       \type node
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
       \note the inlet node to the terminal unit and the damper
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2,  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of maximum air flow
  A5,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N3,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N4,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  A7,  \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
  N5,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N6; \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0

AirTerminal:SingleDuct:SeriesPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, series powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1,  \field Name
       \required-field
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N2,  \field Maximum Primary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N3,  \field Minimum Primary Air Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
  A3,  \field Supply Air Inlet Node Name
       \type node
  A4,  \field Secondary Air Inlet Node Name
       \type node
  A5,  \field Outlet Node Name
       \type node
  A6,  \field Reheat Coil Air Inlet Node Name
       \type node
  A7,  \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A8,  \field Fan Name
       \note Fan type must be Fan:ConstantVolume
       \type object-list
       \object-list FansCV
  A9,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A10, \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N5,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N6;  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

AirTerminal:SingleDuct:ParallelPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, parallel powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1,  \field Name
       \required-field
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Primary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N2,  \field Maximum Secondary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N3,  \field Minimum Primary Air Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
  N4,  \field Fan On Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
       \note the fraction of the primary air flow at which fan turns on
  A3,  \field Supply Air Inlet Node Name
       \type node
  A4,  \field Secondary Air Inlet Node Name
       \type node
  A5,  \field Outlet Node Name
       \type node
  A6,  \field Reheat Coil Air Inlet Node Name
       \type node
       \note mixer outlet node
  A7,  \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A8,  \field Fan Name
       \note Fan type must be Fan:ConstantVolume
       \type object-list
       \object-list FansCV
  A9,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A10, \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N5,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N6,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N7;  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction,
       \memo Central air system terminal unit, single duct, variable volume, induction unit with
       \memo hot water reheat coil and chilled water recool coil.
       \min-fields 18
  A1,  \field Name
       \required-field
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Total Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N2,  \field Induction Ratio
       \type real
       \minimum 0.0
       \default 2.5
       \note ratio of induced air flow rate to primary air flow rate
  A3,  \field Supply Air Inlet Node Name
       \type node
       \required-field
  A4,  \field Induced Air Inlet Node Name
       \type node
       \required-field
       \note should be a zone exhaust node, also the heating coil inlet node
  A5,  \field Air Outlet Node Name
       \type node
       \required-field
       \note should be a zone inlet node
  A6,  \field Heating Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
  A7,  \field Heating Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N3,  \field Maximum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N4,  \field Minimum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N5,  \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A8,  \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
  A9,  \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilName
  N6,  \field Maximum Cold Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N7,  \field Minimum Cold Water Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N8,  \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10; \field Zone Mixer Name
       \required-field
       \type object-list
       \object-list ZoneMixers

AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam,
       \memo Central air system terminal unit, single duct, constant volume,
       \memo with heating and/or cooling.
       \memo Operates as two-pipe unit if heating or cooling water is omitted.
       \memo Heating and/or cooling can be scheduled off for dedicated ventilation.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Primary Air Availability Schedule Name
       \note Primary air is supplied by central air handling unit and must be on for heating or cooling.
       \note Schedule value > 0 means the primary air supply is available.
       \note If this field is blank, the primary air supply is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooling Availability Schedule Name
       \note Cooling operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam cooling is available.
       \note If this field is blank, the beam cooling is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A4 , \field Heating Availability Schedule Name
       \note Heating operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam heating is available.
       \note If this field is blank, the beam heating is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A5 , \field Primary Air Inlet Node Name
       \note Name of the air system node for primary supply air entering the air distribution unit.
       \type node
       \required-field
  A6 , \field Primary Air Outlet Node Name
       \note Name of the air system node for primary supply air leaving the air distribution unit and entering the zone.
       \type node
       \required-field
  A7 , \field Chilled Water Inlet Node Name
       \note Name of the plant system node for chilled water entering the beam.
       \note The two chilled water nodes can (only) be omitted to model a two-pipe heating only beam.
       \type node
  A8 , \field Chilled Water Outlet Node Name
       \note Name of the plant system node for chilled water leaving the beam.
       \type node
  A9 , \field Hot Water Inlet Node Name
       \note Name of the plant system node for hot water entering the beam.
       \note The two hot water nodes can (only) be omitted to model a two-pipe cooling-only beam.
       \type node
  A10, \field Hot Water Outlet Node Name
       \note Name of the plant system node for hot water leaving the beam.
       \type node
  N1 , \field Design Primary Air Volume Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Design Chilled Water Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Design Hot Water Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N4 , \field Zone Total Beam Length
       \note Sum of the length of all the beam units in the zone represented by this terminal unit.
       \type real
       \units m
       \minimum> 0.0
       \autosizable
       \default autosize
  N5 , \field Rated Primary Air Flow Rate per Beam Length
       \note Primary air supply flow rate normalized by beam length.
       \type real
       \units m3/s-m
       \minimum> 0.0
       \default 0.035
  N6 , \field Beam Rated Cooling Capacity per Beam Length
       \note Sensible cooling capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 600.0
  N7 , \field Beam Rated Cooling Room Air Chilled Water Temperature Difference
       \note Difference in temperature between the zone air and the entering chilled water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 10.0
  N8 , \field Beam Rated Chilled Water Volume Flow Rate per Beam Length
       \note The volume flow rate of chilled water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A11, \field Beam Cooling Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point.  Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
  A12, \field Beam Cooling Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
  A13, \field Beam Cooling Capacity Chilled Water Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the normalized chilled water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note chilled water flow rate divided by the normalized chilled water flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
  N9 , \field Beam Rated Heating Capacity per Beam Length
       \note Sensible heating capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 1500.0
  N10, \field Beam Rated Heating Room Air Hot Water Temperature Difference
       \note Difference in temperature between the zone air and the entering hot water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 27.8
  N11, \field Beam Rated Hot Water Volume Flow Rate per Beam Length
       \note The volume flow rate of hoy water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A14, \field Beam Heating Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam heating capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point.  Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
  A15, \field Beam Heating Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
  A16; \field Beam Heating Capacity Hot Water Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the normalized hot water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note hot water flow rate divided by the normalized hot water flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables

AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
       \memo Central air system terminal unit, single duct, constant volume, with cooled beam
       \memo (active or passive).
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooled Beam Type
       \type choice
       \required-field
       \key Active
       \key Passive
  A4 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Outlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Supply Air Volumetric Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \default autosize
  N2,  \field Maximum Total Chilled Water Volumetric Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Number of Beams
       \note Number of individual beam units in the zone
       \type integer
       \minimum> 0
       \autosizable
       \default autosize
  N4 , \field Beam Length
       \note Length of an individual beam unit
       \type real
       \units m
       \minimum> 0.0
       \autosizable
       \default autosize
  N5 , \field Design Inlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 15.0
  N6 , \field Design Outlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 17.0
  N7 , \field Coil Surface Area per Coil Length
       \type real
       \units m2/m
       \minimum 0.0
       \default 5.422
  N8 , \field Model Parameter a
       \type real
       \minimum 0.0
       \default 15.3
  N9 , \field Model Parameter n1
       \type real
       \minimum 0.0
       \default 0.0
  N10, \field Model Parameter n2
       \type real
       \minimum 0.0
       \default 0.84
  N11, \field Model Parameter n3
       \type real
       \minimum 0.0
       \default 0.12
  N12, \field Model Parameter a0
       \note Free area of the coil in plan view per unit beam length
       \type real
       \units m2/m
       \minimum 0.0
       \default 0.171
  N13, \field Model Parameter K1
       \type real
       \minimum 0.0
       \default 0.0057
  N14, \field Model Parameter n
       \type real
       \minimum 0.0
       \default 0.4
  N15, \field Coefficient of Induction Kin
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 4.0
       \default Autocalculate
  N16; \field Leaving Pipe Inside Diameter
       \type real
       \units m
       \minimum> 0.0
       \default 0.0145

AirTerminal:SingleDuct:Mixer,
       \memo The mixer air terminal unit provides a means of supplying central system
       \memo air to the air inlet or outlet side of a zoneHAC equipment such as a four
       \memo pipe fan coil unit. Normally the central air would be ventilation air from
       \memo a dedicated outdoor air system (DOAS).
   A1, \field Name
       \required-field
   A2, \field ZoneHVAC Unit Object Type
       \required-field
       \type choice
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key AirLoopHVAC:UnitarySystem
       \note The type of ZoneHVAC equipment to which this terminal mixer will be connected.
   A3, \field ZoneHVAC Unit Object Name
       \required-field
       \type object-list
       \object-list DOAToZonalUnit
       \note The name of ZoneHVAC equipment to which this terminal mixer will be connected.
   A4, \field Mixer Outlet Node Name
       \required-field
       \type node
       \note This is the outlet air node name of the mixer. This will be the inlet air node name
       \note of the ZoneHVAC equipment if the connection type in the input field Mixer Connection
       \note Type below is InletSide, else this will be an inlet air node name of the conditioned zone
       \note if the connection type in the input field Mixer Connection Type below is SupplySide.
   A5, \field Mixer Primary Air Inlet Node Name
       \required-field
       \type node
       \note The primary air (treated outdoor air) inlet node name of the mixer. This will be an
       \note outlet air node name of an AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum providing
       \note the connection to the DOA system.
   A6, \field Mixer Secondary Air Inlet Node Name
       \required-field
       \type node
       \note The secondary air (recirculating air) inlet node name of the mixer. This will be
       \note the outlet air node name of the ZoneHVAC equipment if the connection type in the
       \note input field mixer Connection Type below is SupplySide, or else this will be an exhaust
       \note air node name of the conditioned zone if the connection type in the input field
       \note Mixer Connection Type below is InletSide.
   A7; \field Mixer Connection Type
       \required-field
       \type choice
       \key InletSide
       \key SupplySide
       \note This input field allows user to specify the mixer connection type. Valid choices
       \note are InletSide or SupplySide. This is a required input field. If the mixer connection
       \note type selected is InletSide, then the mixer is connected on the inlet side of the
       \note ZoneHVAC equipment, or else if the mixer connection type selected is SupplySide, then
       \note the mixer is connected at the outlet side of the ZoneHVAC equipment.

AirTerminal:DualDuct:ConstantVolume,
       \memo Central air system terminal unit, dual duct, constant volume.
       \min-fields 6
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Hot Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Cold Air Inlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable

AirTerminal:DualDuct:VAV,
       \memo Central air system terminal unit, dual duct, variable volume.
       \min-fields 7
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Hot Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Cold Air Inlet Node Name
       \required-field
       \type node
  N1 , \field Maximum Damper Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  N2 , \field Zone Minimum Air Flow Fraction
       \note fraction of maximum air flow
       \maximum 1.0
       \minimum 0.0
       \default 0.2
  A6 ; \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.

AirTerminal:DualDuct:VAV:OutdoorAir,
       \memo Central air system terminal unit, dual duct, variable volume with special controls.
       \memo One VAV duct is controlled to supply ventilation air and the other VAV duct is
       \memo controlled to meet the zone cooling load.
       \min-fields 7
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Outdoor Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Recirculated Air Inlet Node Name
       \type node
  N1 , \field Maximum Terminal Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
       \note If autosized this is the sum of flow needed for cooling and maximum required outdoor air
  A6 , \field Design Specification Outdoor Air Object Name
       \required-field
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based mode selected in the next field.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
  A7 ; \field Per Person Ventilation Rate Mode
       \type choice
       \key CurrentOccupancy
       \key DesignOccupancy
       \note CurrentOccupancy models demand controlled ventilation using the current number of people
       \note DesignOccupancy uses the total Number of People in the zone and is constant

ZoneHVAC:AirDistributionUnit,
       \memo Central air system air distribution unit, serves as a wrapper for a specific type of
       \memo air terminal unit. This object is referenced in a ZoneHVAC:EquipmentList.
       \min-fields 4
  A1 , \field Name
       \required-field
  A2 , \field Air Distribution Unit Outlet Node Name
       \required-field
       \type node
  A3 , \field Air Terminal Object Type
       \type choice
       \key AirTerminal:DualDuct:ConstantVolume
       \key AirTerminal:DualDuct:VAV
       \key AirTerminal:SingleDuct:ConstantVolume:Reheat
       \key AirTerminal:SingleDuct:VAV:Reheat
       \key AirTerminal:SingleDuct:VAV:NoReheat
       \key AirTerminal:SingleDuct:SeriesPIU:Reheat
       \key AirTerminal:SingleDuct:ParallelPIU:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction
       \key AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:CooledBeam
       \key AirTerminal:DualDuct:VAV:OutdoorAir
       \key AirTerminal:SingleDuct:UserDefined
       \key AirTerminal:SingleDuct:Mixer
       \required-field
  A4 , \field Air Terminal Name
       \required-field
  N1 , \field Nominal Upstream Leakage Fraction
       \note fraction at system design Flow; leakage Flow constant, leakage fraction
       \note varies with variable system Flow Rate.
       \type real
       \minimum 0
       \maximum 0.3
       \default 0
  N2 ; \field Constant Downstream Leakage Fraction
       \type real
       \minimum 0
       \maximum 0.3
       \default 0

\group Zone HVAC Equipment Connections

!*****************ZONE EQUIPMENT SPECIFICATION*********************
!Zone Heating and Cooling Equipment are attached to zones by the following statements:

ZoneHVAC:EquipmentList,
       \extensible:4 Duplicate the four fields Zone Equipment Object Type through Heating Priority
       \memo List equipment in simulation order.  Note that an ZoneHVAC:AirDistributionUnit or
       \memo AirTerminal:SingleDuct:Uncontrolled object must be listed in this statement if there is a forced
       \memo air system serving the zone from the air loop.
       \memo Equipment is simulated in the order specified by Zone Equipment Cooling Sequence and
       \memo Zone Equipment Heating or No-Load Sequence, depending on the thermostat request.
       \memo For equipment of similar type, assign sequence 1 to the first system intended to
       \memo serve that type of load.  For situations where one or more equipment types has limited capacity or
       \memo limited control, order the sequence so that the most controllable piece of equipment runs last.
       \memo For example, with a dedicated outdoor air system (DOAS), the air terminal for the DOAS
       \memo should be assigned Heating Sequence = 1 and Cooling Sequence = 1.  Any other equipment should
       \memo be assigned sequence 2 or higher so that it will see the net load after the DOAS air is added
       \memo to the zone.
  A1 , \field Name
       \required-field
       \reference ZoneEquipmentLists
  A2 , \field Zone Equipment 1 Object Type
       \begin-extensible
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \required-field
  A3 , \field Zone Equipment 1 Name
       \required-field
  N1 , \field Zone Equipment 1 Cooling Sequence
       \required-field
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N2 , \field Zone Equipment 1 Heating or No-Load Sequence
       \required-field
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A4 , \field Zone Equipment 2 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A5 , \field Zone Equipment 2 Name
  N3 , \field Zone Equipment 2 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N4 , \field Zone Equipment 2 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A6 , \field Zone Equipment 3 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A7 , \field Zone Equipment 3 Name
  N5 , \field Zone Equipment 3 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N6 , \field Zone Equipment 3 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A8 , \field Zone Equipment 4 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A9 , \field Zone Equipment 4 Name
  N7 , \field Zone Equipment 4 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N8 , \field Zone Equipment 4 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A10, \field Zone Equipment 5 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A11, \field Zone Equipment 5 Name
  N9 , \field Zone Equipment 5 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N10, \field Zone Equipment 5 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A12, \field Zone Equipment 6 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A13, \field Zone Equipment 6 Name
  N11, \field Zone Equipment 6 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N12, \field Zone Equipment 6 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A14, \field Zone Equipment 7 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A15, \field Zone Equipment 7 Name
  N13, \field Zone Equipment 7 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N14, \field Zone Equipment 7 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A16, \field Zone Equipment 8 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A17, \field Zone Equipment 8 Name
  N15, \field Zone Equipment 8 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N16, \field Zone Equipment 8 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A18, \field Zone Equipment 9 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A19, \field Zone Equipment 9 Name
  N17, \field Zone Equipment 9 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N18, \field Zone Equipment 9 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A20, \field Zone Equipment 10 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A21, \field Zone Equipment 10 Name
  N19, \field Zone Equipment 10 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N20, \field Zone Equipment 10 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A22, \field Zone Equipment 11 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A23, \field Zone Equipment 11 Name
  N21, \field Zone Equipment 11 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N22, \field Zone Equipment 11 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A24, \field Zone Equipment 12 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A25, \field Zone Equipment 12 Name
  N23, \field Zone Equipment 12 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N24, \field Zone Equipment 12 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A26, \field Zone Equipment 13 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A27, \field Zone Equipment 13 Name
  N25, \field Zone Equipment 13 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N26, \field Zone Equipment 13 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A28, \field Zone Equipment 14 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A29, \field Zone Equipment 14 Name
  N27, \field Zone Equipment 14 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N28, \field Zone Equipment 14 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A30, \field Zone Equipment 15 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A31, \field Zone Equipment 15 Name
  N29, \field Zone Equipment 15 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N30, \field Zone Equipment 15 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A32, \field Zone Equipment 16 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A33, \field Zone Equipment 16 Name
  N31, \field Zone Equipment 16 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N32, \field Zone Equipment 16 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A34, \field Zone Equipment 17 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A35, \field Zone Equipment 17 Name
  N33, \field Zone Equipment 17 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N34, \field Zone Equipment 17 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A36, \field Zone Equipment 18 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key AirTerminal:SingleDuct:Uncontrolled
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
  A37, \field Zone Equipment 18 Name
  N35, \field Zone Equipment 18 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N36; \field Zone Equipment 18 Heating or No-Load Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load

ZoneHVAC:EquipmentConnections,
       \memo Specifies the HVAC equipment connections for a zone. Node names are specified for the
       \memo zone air node, air inlet nodes, air exhaust nodes, and the air return node. A zone
       \memo equipment list is referenced which lists all HVAC equipment connected to the zone.
  A1 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A2 , \field Zone Conditioning Equipment List Name
       \note Enter the name of a ZoneHVAC:EquipmentList object.
       \required-field
       \type object-list
       \object-list ZoneEquipmentLists
  A3 , \field Zone Air Inlet Node or NodeList Name
       \type node
  A4 , \field Zone Air Exhaust Node or NodeList Name
       \type node
  A5 , \field Zone Air Node Name
       \required-field
       \type node
  A6 , \field Zone Return Air Node Name
       \required-field
       \type node
  A7 , \field Zone Return Air Flow Rate Fraction Schedule Name
       \note This schedule is multiplied times the base return air flow rate.
       \note If this field is left blank, the schedule defaults to 1.0 at all times.
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Zone Return Air Flow Rate Basis Node or NodeList Name
       \note The optional basis node(s) used to calculate the base return air flow
       \note rate for this zone. The return air flow rate is the sum of the flow rates
       \note at the basis node(s) multiplied by the Zone Return Air Flow Rate Fraction Schedule.
       \note If this  field is blank, then the base return air flow rate is the total supply
       \note inlet flow rate to the zone less the total exhaust node flow rate from the zone.
       \type node


\group Fans
!*****************AIR LOOP COMPONENTS*********************
Fan:ConstantVolume,
       \memo Constant volume fan that is intended to operate continuously based on a time schedule.
       \memo This fan will not cycle on and off based on cooling/heating load or other control
       \memo signals.
  \min-fields 9
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansCV
       \reference FansCVandOnOff
       \reference FansCVandVAV
       \reference FansCVandOnOffandVAV
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.7
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \default 0.9
       \minimum> 0.0
       \maximum 1.0
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

Fan:VariableVolume,
       \memo Variable air volume fan where the electric power input varies according to a
       \memo performance curve as a function of flow fraction.
  \min-fields 17
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansVAV
       \reference FansCVandVAV
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.7
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  A3 , \field Fan Power Minimum Flow Rate Input Method
       \type choice
       \key Fraction
       \key FixedFlowRate
       \default Fraction
  N4 , \field Fan Power Minimum Flow Fraction
       \type real
       \maximum 1.0
       \minimum 0.0
       \default 0.25
  N5 , \field Fan Power Minimum Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N6 , \field Motor Efficiency
       \type real
       \default 0.9
       \minimum> 0.0
       \maximum 1.0
  N7 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  N8 , \field Fan Power Coefficient 1
       \note all Fan Power Coefficients should not be 0.0 or no fan power will be consumed.
       \note Fan Power Coefficents are specified as function of full flow rate/power
       \note Equation:
  N9 , \field Fan Power Coefficient 2
  N10, \field Fan Power Coefficient 3
  N11, \field Fan Power Coefficient 4
  N12, \field Fan Power Coefficient 5
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Air Outlet Node Name
       \type node
       \required-field
  A6 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

Fan:OnOff,
       \memo Constant volume fan that is intended to cycle on and off based on cooling/heating load
       \memo or other control signals. This fan can also operate continuously like
       \memo Fan:ConstantVolume.
  \min-fields 9
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansCVandOnOff
       \reference FansOnOff
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.6
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \default 0.8
       \minimum> 0.0
       \maximum 1.0
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Fan Power Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list ExponentCurves
       \object-list UniVariateTables
  A6 , \field Fan Efficiency Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
  A7 ; \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General

Fan:ZoneExhaust,
       \memo Models a fan that exhausts air from a zone.
  \min-fields 7
  A1 , \field Name
       \required-field
       \reference FansZoneExhaust
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.6
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field End-Use Subcategory
       \type alpha
       \retaincase
       \default General
  A6 , \field Flow Fraction Schedule Name
       \note If field is used, then when fan runs the exhausted air flow rate is controlled to be the scheduled fraction times the Maximum Flow Rate
       \type object-list
       \object-list ScheduleNames
  A7 , \field System Availability Manager Coupling Mode
       \note Control if fan is to be interlocked with HVAC system Availability Managers or not.
       \type choice
       \key Coupled
       \key Decoupled
       \default Coupled
  A8 , \field Minimum Zone Temperature Limit Schedule Name
       \note If field is used, the exhaust fan will not run if the zone temperature is lower than this limit
       \type object-list
       \object-list ScheduleNames
  A9 ; \field Balanced Exhaust Fraction Schedule Name
       \note Used to control fan's impact on flow at the return air node. Enter the portion of the exhaust that is balanced by simple airflows.
       \note
       \type object-list
       \object-list ScheduleNames

FanPerformance:NightVentilation,
       \memo Specifies an alternate set of performance parameters for a fan. These alternate
       \memo parameters are used when a system manager (such as AvailabilityManager:NightVentilation)
       \memo sets a specified flow rate.  May be used with any type of fan except not with
       \memo Fan:ComponentModel. If the fan model senses that a fixed flow rate has been set, it
       \memo will use these alternate performance parameters. It is assumed that the fan will
       \memo run at a fixed speed in the alternate mode.
  A1 , \field Fan Name
       \required-field
       \type object-list
       \object-list FansCVandVAV
  N1 , \field Fan Total Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \required-field
       \minimum> 0
       \maximum 1.0
  N5 ; \field Motor in Airstream Fraction
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
       \note 0.0 means fan motor outside of airstream
       \note 1.0 means fan motor inside of airstream

Fan:ComponentModel,
       \memo A detailed fan type for constant-air-volume (CAV) and variable-air-volume (VAV)
       \memo systems. It includes inputs that describe the air-distribution system as well as the
       \memo fan, drive belt (if used), motor, and variable-frequency-drive (if used).
  A1 , \field Name
       \required-field
       \reference Fans
  A2 , \field Air Inlet Node Name
       \required-field
       \type node
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
  A4 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N2 , \field Minimum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N3 , \field Fan Sizing Factor
       \type real
       \minimum 1.0
       \default 1.0
       \note Applied to specified or autosized max fan airflow
  N4 , \field Fan Wheel Diameter
       \required-field
       \type real
       \units m
       \minimum> 0.0
       \note Diameter of wheel outer circumference
  N5 , \field Fan Outlet Area
       \required-field
       \type real
       \units m2
       \minimum> 0.0
       \note Area at fan outlet plane for determining discharge velocity pressure
  N6 , \field Maximum Fan Static Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
       \note Maximum ratio between power delivered to air and fan shaft input power
       \note Determined from fan performance data
  N7 , \field Euler Number at Maximum Fan Static Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \note Euler number (Eu) determined from fan performance data
  N8 , \field Maximum Dimensionless Fan Airflow
       \required-field
       \type real
       \minimum> 0.0
       \note Corresponds to maximum ratio between fan airflow and
       \note fan shaft rotational speed for specified fan wheel diameter
       \note Determined from fan performance data
  N9 , \field Motor Fan Pulley Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \autosizable
       \note Ratio of motor pulley diameter to fan pulley diameter
  N10 , \field Belt Maximum Torque
        \required-field
        \type real
        \units N-m
        \minimum> 0.0
        \autosizable
        \note Maximum torque transmitted by belt
  N11 , \field Belt Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized max torque transmitted by belt
  N12 , \field Belt Fractional Torque Transition
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 0.167
        \note Region 1 to 2 curve transition for belt normalized efficiency
  N13 , \field Motor Maximum Speed
        \required-field
        \type real
        \units rev/min
        \minimum> 0.0
        \note Maximum rotational speed of fan motor shaft
  N14 , \field Maximum Motor Output Power
        \required-field
        \type real
        \units W
        \minimum> 0.0
        \autosizable
        \note Maximum power input to drive belt by motor
  N15 , \field Motor Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized motor output power
  N16 , \field Motor In Airstream Fraction
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 1.0
        \note 0.0 means motor outside air stream
        \note 1.0 means motor inside air stream
  A5 , \field VFD Efficiency Type
       \type choice
       \key Speed
       \key Power
       \note Efficiency depends on fraction of full-load motor speed
       \note Efficiency depends on  fraction of full-load motor input power
       \note If field blank, then assumes constant VFD efficiency (0.97)
  N17 , \field Maximum VFD Output Power
        \required-field
        \type real
        \units W
        \minimum> 0.0
        \autosizable
        \note Maximum power input to motor by VFD
  N18 , \field VFD Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized VFD output power
  A6 , \field Fan Pressure Rise Curve Name
       \required-field
       \type object-list
       \object-list FanPressureRiseCurves
       \object-list BiVariateTables
       \note Pressure rise depends on volumetric flow, system resistances,
       \note system leakage, and duct static pressure set point
  A7 , \field Duct Static Pressure Reset Curve Name
       \required-field
       \type object-list
       \object-list LinearCurves
       \object-list UniVariateTables
       \note Function of fan volumetric flow
       \note Minimum and maximum fan airflows correspond respectively to
       \note minimum and maximum duct static pressure set points
  A8 , \field Normalized Fan Static Efficiency Curve Name-Non-Stall Region
       \required-field
       \type object-list
       \object-list ExponentialSkewNormalCurves
       \object-list UniVariateTables
       \note xfan <= 0
       \note Curve should have maximum of 1.0
  A9 , \field Normalized Fan Static Efficiency Curve Name-Stall Region
       \required-field
       \type object-list
       \object-list ExponentialSkewNormalCurves
       \object-list UniVariateTables
       \note xfan > 0
       \note Curve should have maximum of 1.0
  A10 , \field Normalized Dimensionless Airflow Curve Name-Non-Stall Region
        \required-field
        \type object-list
        \object-list SigmoidCurves
        \object-list UniVariateTables
        \note xspd <= 0
        \note Curve should have maximum of 1.0
  A11 , \field Normalized Dimensionless Airflow Curve Name-Stall Region
        \required-field
        \type object-list
        \object-list SigmoidCurves
        \object-list UniVariateTables
        \note xspd > 0
        \note Curve should have maximum of 1.0
  A12 , \field Maximum Belt Efficiency Curve Name
        \type object-list
        \object-list QuarticCurves
        \object-list UniVariateTables
        \note Determines maximum fan drive belt efficiency in log space
        \note as function of xbelt,max
        \note Curve should have minimum of -4.6 and maximum of 0.0
        \note If field blank, assumes output of curve is always 1.0
  A13 , \field Normalized Belt Efficiency Curve Name - Region 1
        \type object-list
        \object-list RectangularHyperbola2Curves
        \object-list UniVariateTables
        \note Region 1 (0 <= xbelt < xbelt,trans)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 1
  A14 , \field Normalized Belt Efficiency Curve Name - Region 2
        \type object-list
        \object-list ExponentialDecayCurves
        \object-list UniVariateTables
        \note Region 2 (xbelt,trans <= xbelt <= 1)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 2
  A15 , \field Normalized Belt Efficiency Curve Name - Region 3
        \type object-list
        \object-list RectangularHyperbola2Curves
        \object-list UniVariateTables
        \note Determines normalized drive belt efficiency Region 3 (xbelt > 1)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 3
  A16 , \field Maximum Motor Efficiency Curve Name
        \type object-list
        \object-list RectangularHyperbola1Curves
        \object-list UniVariateTables
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0
  A17 , \field Normalized Motor Efficiency Curve Name
        \type object-list
        \object-list RectangularHyperbola2Curves
        \object-list UniVariateTables
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0
  A18 , \field VFD Efficiency Curve Name
        \type object-list
        \object-list RectangularHyperbola2Curves
        \object-list UniVariateTables
        \note Determines VFD efficiency as function of motor load or speed fraction
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes constant VFD efficiency (0.97)
  A19 ; \field End-Use Subcategory
        \type alpha
        \retaincase
        \default General

\group Coils

!*****************COILS*********************
Coil:Cooling:Water,
       \memo Chilled water cooling coil, NTU-effectiveness model, with inputs for design entering
       \memo and leaving conditions.
   \min-fields 15
  A1 , \field Name
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
       \reference SimpleCoils
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Design Water Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \minimum 0
       \ip-units gal/min
  N2 , \field Design Air Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \minimum 0
  N3 , \field Design Inlet Water Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N4 , \field Design Inlet Air Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N5 , \field Design Outlet Air Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N6 , \field Design Inlet Air Humidity Ratio
       \units kgWater/kgDryAir
       \autosizable
       \default autosize
       \minimum 0
  N7 , \field Design Outlet Air Humidity Ratio
       \units kgWater/kgDryAir
       \autosizable
       \default autosize
       \minimum 0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Type of Analysis
       \type choice
       \key SimpleAnalysis
       \key DetailedAnalysis
       \default SimpleAnalysis
  A8 , \field Heat Exchanger Configuration
       \type choice
       \key CrossFlow
       \key CounterFlow
       \default CounterFlow
  A9;  \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

Coil:Cooling:Water:DetailedGeometry,
       \memo Chilled water cooling coil, detailed flat fin coil model for continuous plate fins,
       \memo with inputs for detailed coil geometry specifications.
  A1 , \field Name
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Water Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \ip-units gal/min
  N2 , \field Tube Outside Surface Area
       \units m2
       \autosizable
       \default autosize
       \note Tube Primary Surface Area
  N3 , \field Total Tube Inside Area
       \units m2
       \autosizable
       \default autosize
       \note Total tube inside surface area
       \minimum> 0.0
  N4 , \field Fin Surface Area
       \units m2
       \autosizable
       \default autosize
  N5 , \field Minimum Airflow Area
       \units m2
       \autosizable
       \default autosize
       \minimum> 0.0
  N6 , \field Coil Depth
       \autosizable
       \default autosize
       \units m
       \ip-units in
       \minimum> 0.0
  N7 , \field Fin Diameter
       \units m
       \autosizable
       \default autosize
       \note Fin diameter or the coil height
       \ip-units in
       \minimum> 0.0
  N8 , \field Fin Thickness
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .0015
  N9 , \field Tube Inside Diameter
       \units m
       \note Inner diameter of tubes
       \ip-units in
       \default .01445
       \minimum> 0.0
  N10, \field Tube Outside Diameter
       \units m
       \note Outer diameter of tubes
       \ip-units in
       \default .0159
       \minimum> 0.0
  N11, \field Tube Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 386.0
  N12, \field Fin Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 204.0
  N13, \field Fin Spacing
       \units m
       \note Fin spacing or distance
       \ip-units in
       \default .0018
       \minimum> 0.0
  N14, \field Tube Depth Spacing
       \units m
       \ip-units in
       \default .026
       \minimum> 0.0
  N15, \field Number of Tube Rows
       \default 4
       \minimum> 0.0
  N16, \field Number of Tubes per Row
       \autosizable
       \default autosize
       \minimum> 0.0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 ; \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

Coil:Cooling:DX:SingleSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed. Optional inputs for moisture evaporation from wet
       \memo coil when compressor cycles off with continuous fan operation.
  \min-fields 14
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
  N5 , \field Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.  This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
   N6, \field Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
   N7, \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
   N8, \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
   N9, \field Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
  A10, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A11, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N10, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N11, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N12, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  N13, \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N14, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A12, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A13, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N15, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N16, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A14, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A15, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A16, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A17, \field Report ASHRAE Standard 127 Performance Ratings
       \type choice
       \key Yes
       \key No
       \default No
       \note when this input field is specified as Yes then the program calculates the net cooling
       \note capacity and total electric power input of DX cooling coils per ANSI/ASHRAE 127.
  A18; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed.  This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:TwoSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), two-speed (or variable-speed). Requires two sets of performance
       \memo data and will interpolate between speeds. Modeled as a single coil (multi-speed
       \memo compressor or multiple compressors with row split or intertwined coil).
  \min-fields 19
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference DesuperHeatingCoilSources
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field High Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field High Speed Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field High Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field High Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  N5 , \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N6 , \field Low Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N7 , \field Low Speed Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N8 , \field Low Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N9 , \field Low Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  A10, \field Low Speed Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A11, \field Low Speed Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A12, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A13, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N10, \field High Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N11, \field High Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N12, \field High Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N13, \field Low Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N14, \field Low Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N15, \field Low Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  A14, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A15, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N16, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N17, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A17, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A18, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A19, \field Low Speed Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A20, \field Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed.  This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:MultiSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric or
       \memo engine-driven compressor and condenser fan), multi-speed (or variable-speed).
       \memo Optional moisture evaporation from wet coil when compressor cycles off with continuous
       \memo fan operation. Requires two to four sets of performance data and will interpolate
       \memo between speeds. Modeled as a single coil (multi-speed compressor or multiple
       \memo compressors with row split or intertwined coil).
  \min-fields 55
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXMultiSpeed
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A6 , \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  A7 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A8 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A9 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  A10, \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  N1 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N2 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  N3,  \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N4,  \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A11, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A12, \field Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key PropaneGas
       \key Diesel
       \key Gasoline
       \key FuelOil#1
       \key FuelOil#2
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N5 , \field Number of Speeds
       \required-field
       \type integer
       \minimum 2
       \maximum 4
       \note Enter the number of the following sets of data for coil capacity, SHR, COP,
       \note flow rate, and associated curves.
  N6 , \field Speed 1 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note Speed 1 is defined as low speed
  N7 , \field Speed 1 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N8 , \field Speed 1 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N9 , \field Speed 1 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity
  N10, \field Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A13, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A14, \field Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A15, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A16, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A17, \field Speed 1 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N11, \field Speed 1 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N12, \field Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation Rate from the Cooling Coil (when
       \note the compressor first turns off) and the Coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N13, \field Speed 1 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N14, \field Speed 1 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N15, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A18, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N16, \field Speed 1 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N17, \field Speed 1 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N18, \field Speed 1 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N19, \field Speed 2 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N20, \field Speed 2 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N21, \field Speed 2 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N22, \field Speed 2 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 2.
  N23, \field Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A19, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A20, \field Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A22, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A23, \field Speed 2 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N24, \field Speed 2 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N25, \field Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N26, \field Speed 2 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N27, \field Speed 2 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N28, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A24, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N29, \field Speed 2 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N30, \field Speed 2 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N31, \field Speed 2 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  N32, \field Speed 3 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N33, \field Speed 3 Gross Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N34, \field Speed 3 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N35, \field Speed 3 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 3.
  N36, \field Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A25, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A26, \field Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A27, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A28, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A29, \field Speed 3 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N37, \field Speed 3 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
